<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Basic Autoclave PLC Tutorial</title>
<meta name="description" content="A step-by-step tutorial: build the control program for a Siemens S7-200 steam sterilizer (autoclave), with a live simulator of the finished program.">
<link rel="icon" type="image/svg+xml" href="../../favicon.svg">
<style>
@font-face{font-family:"Barlow";src:url(../fonts/barlow-latin-400-normal.woff2) format("woff2");font-weight:400;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow";src:url(../fonts/barlow-latin-400-italic.woff2) format("woff2");font-weight:400;font-style:italic;font-display:swap}
@font-face{font-family:"Barlow";src:url(../fonts/barlow-latin-600-normal.woff2) format("woff2");font-weight:600;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow";src:url(../fonts/barlow-latin-700-normal.woff2) format("woff2");font-weight:700;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow Semi Condensed";src:url(../fonts/barlow-semi-condensed-latin-500-normal.woff2) format("woff2");font-weight:500;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow Semi Condensed";src:url(../fonts/barlow-semi-condensed-latin-600-normal.woff2) format("woff2");font-weight:600;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow Semi Condensed";src:url(../fonts/barlow-semi-condensed-latin-700-normal.woff2) format("woff2");font-weight:700;font-style:normal;font-display:swap}
@font-face{font-family:"IBM Plex Mono";src:url(../fonts/ibm-plex-mono-latin-400-normal.woff2) format("woff2");font-weight:400;font-style:normal;font-display:swap}
@font-face{font-family:"IBM Plex Mono";src:url(../fonts/ibm-plex-mono-latin-500-normal.woff2) format("woff2");font-weight:500;font-style:normal;font-display:swap}
/* Layout: an engineer's build log. Step rail on the left, one build step at a time on a drafting sheet.
   Simulator panels follow ISA-101 practice: grey for normal, colour only for state and abnormal. */
:root{
  --bg:#e2e5e3; --paper:#f7f8f6; --ink:#1c2225; --ink-2:#4e585c; --muted:#6f797d; --rule:#d4d9d7; --rule-2:#bcc3c1;
  --accent:#2d5f8b; --accent-ink:#244f75; --accent-wash:#d5e1eb; --code-bg:#eaecea; --panel:#eef0ee;
  --on:#2e7d32; --on-wash:#e1f1e2; --off:#a3afb5; --alarm:#c62828; --alarm-wash:#fbe5e5; --warn:#a86400; --warn-wash:#fbefd9; --info:#1f6aa8;
  --tip-bg:#182226; --tip-fg:#ffffff;
  --f-head:"Barlow Semi Condensed","Arial Narrow",Arial,sans-serif;
  --f-body:"Barlow","Segoe UI",system-ui,sans-serif;
  --f-mono:"IBM Plex Mono",Consolas,"Courier New",monospace;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --bg:#161b1d; --paper:#1f2629; --ink:#e2e7e5; --ink-2:#a3aeb1; --muted:#7f8a8e; --rule:#2d363a; --rule-2:#3b464a;
    --accent:#86afd4; --accent-ink:#9fc0de; --accent-wash:#233849; --code-bg:#1a2023; --panel:#252d31;
    --on:#5cc062; --on-wash:#17331a; --off:#55636b; --alarm:#ef6461; --alarm-wash:#3a1717; --warn:#f0a63a; --warn-wash:#3a2a10; --info:#6aa9e6;
    --tip-bg:#e2e9ec; --tip-fg:#151c20; color-scheme:dark;
  }
}
:root[data-theme="dark"]{
  --bg:#161b1d; --paper:#1f2629; --ink:#e2e7e5; --ink-2:#a3aeb1; --muted:#7f8a8e; --rule:#2d363a; --rule-2:#3b464a;
  --accent:#86afd4; --accent-ink:#9fc0de; --accent-wash:#233849; --code-bg:#1a2023; --panel:#252d31;
  --on:#5cc062; --on-wash:#17331a; --off:#55636b; --alarm:#ef6461; --alarm-wash:#3a1717; --warn:#f0a63a; --warn-wash:#3a2a10; --info:#6aa9e6;
  --tip-bg:#e2e9ec; --tip-fg:#151c20; color-scheme:dark;
}
*{box-sizing:border-box}
[hidden]{display:none!important}
body{background:var(--bg);color:var(--ink);font:400 16px/1.6 var(--f-body);margin:0}
.top{padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 8px;max-width:1320px;margin:0 auto}
.top .eyebrow{font:600 .78rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--accent-ink)}
.top h1{font:700 clamp(1.7rem,3.6vw,2.5rem)/1.1 var(--f-head);margin:4px 0 6px;text-wrap:balance}
.top p{margin:0;color:var(--ink-2);max-width:78ch}
.progress{display:flex;align-items:center;gap:12px;margin-top:14px;font:600 .85rem var(--f-head);color:var(--ink-2);letter-spacing:.04em}
.progress .bar{flex:1;height:6px;background:var(--rule);border-radius:3px;overflow:hidden;max-width:520px}
.progress .bar i{display:block;height:100%;background:var(--accent);width:0;transition:width .25s}
.wrap{max-width:1320px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:12px 64px;display:grid;grid-template-columns:270px minmax(0,1fr);gap:24px;align-items:start}
@media (max-width:980px){.wrap{grid-template-columns:minmax(0,1fr)}}

/* Step rail */
.rail{position:sticky;top:calc(env(safe-area-inset-top,0px) + 12px);background:var(--paper);border:1px solid var(--rule);max-height:calc(100vh - 24px);overflow:auto}
.rail summary{list-style:none;cursor:pointer;padding:12px 14px;font:600 .78rem var(--f-head);letter-spacing:.1em;text-transform:uppercase;color:var(--accent-ink);border-bottom:1px solid var(--rule)}
.rail summary::-webkit-details-marker{display:none}
.rail ol{list-style:none;margin:0;padding:6px}
.rail .phase{font:600 .7rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--muted);padding:10px 8px 4px}
.rail button{all:unset;box-sizing:border-box;display:grid;grid-template-columns:2em 1fr;gap:4px;width:100%;padding:6px 8px;border-radius:4px;cursor:pointer;color:var(--ink-2);font-size:.92rem;line-height:1.3}
.rail button span{font:500 .8rem var(--f-mono);color:var(--muted);padding-top:1px}
.rail button:hover{background:var(--panel);color:var(--ink)}
.rail button:focus-visible{outline:2px solid var(--accent);outline-offset:-2px}
.rail button[aria-current="step"]{background:var(--accent-wash);color:var(--ink);font-weight:600}
.rail button[aria-current="step"] span{color:var(--accent-ink)}
.rail button.done span::after{content:" ✓";color:var(--on)}
@media (max-width:980px){.rail{position:static;max-height:none}}

/* Sheet */
.sheet{background:var(--paper);border:1px solid var(--rule);min-width:0}
.step{padding-inline:clamp(16px,3.6vw,44px);padding-block:28px 32px}
.step-eyebrow{font:600 .78rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--accent-ink)}
.step h2{font:700 clamp(1.5rem,3vw,2rem)/1.15 var(--f-head);margin:4px 0 10px;text-wrap:balance}
.step h3{font:600 1.18rem/1.25 var(--f-head);margin:28px 0 8px;letter-spacing:.01em}
.lede{font-size:1.08rem;color:var(--ink-2);max-width:72ch}
.step p,.step li{max-width:74ch}
.step ul,.step ol{padding-left:1.3em}
.step li{margin:4px 0}
code,.mono{font-family:var(--f-mono);font-size:.84em;background:var(--code-bg);padding:.06em .32em;border-radius:3px}
.cols{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:16px;margin:16px 0}
.cols>*{min-width:0}

/* Engineer's notebook blocks */
.think{border-left:3px solid var(--accent);background:var(--panel);padding:12px 16px;margin:18px 0}
.think h4,.decision h4,.robust h4,.evidence h4,.pitfall h4{margin:0 0 6px;font:600 .78rem var(--f-head);letter-spacing:.1em;text-transform:uppercase}
.think h4{color:var(--accent-ink)}
.think dl{margin:0;display:grid;gap:8px}
.think dt{font-weight:600}
.think dd{margin:0 0 0 0;color:var(--ink-2)}
.decision{border:1px solid var(--rule-2);padding:12px 16px;margin:18px 0}
.decision h4{color:var(--ink)}
.robust{border:1px solid var(--on);background:var(--on-wash);padding:12px 16px;margin:18px 0}
.robust h4{color:var(--on)}
.evidence{border:1px dashed var(--rule-2);padding:12px 16px;margin:18px 0}
.evidence h4{color:var(--info)}
.pitfall{border:1px solid var(--warn);background:var(--warn-wash);padding:12px 16px;margin:18px 0}
.pitfall h4{color:var(--warn)}
.think p:last-child,.decision p:last-child,.robust p:last-child,.evidence p:last-child,.pitfall p:last-child,
.robust ul:last-child,.decision ul:last-child,.evidence ul:last-child,.pitfall ul:last-child{margin-bottom:0}

/* Code */
.code{border:1px solid var(--rule);margin:16px 0;background:var(--code-bg)}
.code-h{display:flex;flex-wrap:wrap;gap:6px 14px;align-items:baseline;padding:8px 12px;border-bottom:1px solid var(--rule);font:600 .9rem var(--f-head);letter-spacing:.02em}
.code-h small{font:400 .82rem var(--f-body);color:var(--muted);letter-spacing:0}
.code-body{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1.1fr)}
@media (max-width:820px){.code-body{grid-template-columns:minmax(0,1fr)}}
pre.stl{margin:0;padding:10px 12px;overflow-x:auto;font:400 .82rem/1.55 var(--f-mono);color:var(--ink);tab-size:4}
pre.stl .nw{color:var(--muted)}
pre.stl .op{color:var(--accent-ink);font-weight:500}
pre.stl .ad{color:var(--info)}
pre.stl .nu{color:var(--warn)}
.notes{margin:0;padding:10px 14px 10px 30px;border-left:1px solid var(--rule);background:var(--paper);font-size:.92rem}
@media (max-width:820px){.notes{border-left:0;border-top:1px solid var(--rule)}}
.notes li{margin:0 0 8px}
.notes b{font-family:var(--f-mono);font-size:.82rem;color:var(--accent-ink)}

/* Tables */
.tbl{overflow-x:auto;border:1px solid var(--rule);margin:14px 0}
table{border-collapse:collapse;width:100%;font-size:.9rem;line-height:1.45;font-variant-numeric:tabular-nums}
th{font:600 .74rem var(--f-head);letter-spacing:.08em;text-transform:uppercase;color:var(--ink-2);text-align:left;background:var(--panel);padding:7px 10px;border-bottom:1px solid var(--rule-2);white-space:nowrap}
td{padding:6px 10px;border-bottom:1px solid var(--rule);vertical-align:top}
tr:last-child td{border-bottom:0}
td.a{font-family:var(--f-mono);font-size:.82rem;white-space:nowrap}
td.n{text-align:right;white-space:nowrap}

/* Figures */
figure{margin:18px 0;border:1px solid var(--rule)}
.fig{padding:12px;overflow-x:auto}
.fig svg{display:block;width:100%;height:auto;min-width:620px}
figcaption{padding:8px 12px;border-top:1px solid var(--rule);font-size:.87rem;color:var(--ink-2);background:var(--panel)}
.d text{font-family:var(--f-body);font-size:12px;fill:var(--ink)}
.d .ts{font-size:10.5px;fill:var(--ink-2)}
.d .tm{font-family:var(--f-mono);font-size:10px;fill:var(--ink-2)}
.d .th{font-family:var(--f-head);font-weight:600;font-size:13px;fill:var(--ink)}
.d .tacc{fill:var(--accent-ink)}
.d .box{fill:var(--paper);stroke:var(--ink-2);stroke-width:1.2}
.d .box-soft{fill:var(--panel);stroke:var(--rule-2);stroke-width:1}
.d .box-acc{fill:var(--accent-wash);stroke:var(--accent);stroke-width:1.5}
.d .ln{stroke:var(--ink-2);stroke-width:1.4;fill:none}
.d .ln-acc{stroke:var(--accent);stroke-width:2;fill:none}
.d .guide{stroke:var(--rule);stroke-width:1;fill:none}
.d .ah{fill:var(--ink-2)}
.d .sig{stroke:var(--accent);stroke-width:2;fill:none;stroke-linejoin:round}
.d .water{fill:var(--accent-wash)}
.d .pump{fill:var(--ink-2)}

/* Widgets */
.widget{border:1px solid var(--accent);margin:20px 0;background:var(--paper)}
.widget-h{display:flex;flex-wrap:wrap;justify-content:space-between;gap:6px 12px;align-items:baseline;padding:8px 14px;background:var(--accent-wash);border-bottom:1px solid var(--accent)}
.widget-h b{font:700 .95rem var(--f-head);letter-spacing:.03em}
.widget-h span{font-size:.85rem;color:var(--ink-2)}
.widget-b{padding:14px;display:grid;gap:14px}
.wrow{display:flex;flex-wrap:wrap;gap:8px 10px;align-items:center}
.btn{font:600 .88rem var(--f-head);letter-spacing:.04em;padding:7px 12px;border:1px solid var(--rule-2);background:var(--panel);color:var(--ink);border-radius:4px;cursor:pointer;min-height:36px}
.btn:hover{border-color:var(--accent)}
.btn:focus-visible,.tog input:focus-visible+span,input[type=range]:focus-visible,select:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--paper)}
.btn.danger{border-color:var(--alarm);color:var(--alarm)}
.btn[aria-pressed="true"]{background:var(--ink);color:var(--paper);border-color:var(--ink)}
.tog{display:inline-flex;align-items:center;gap:8px;font-size:.9rem;cursor:pointer;user-select:none}
.tog input{position:absolute;opacity:0;width:1px;height:1px}
.tog span{display:inline-block;width:34px;height:20px;border-radius:10px;background:var(--off);position:relative;transition:background .15s;flex:none}
.tog span::after{content:"";position:absolute;top:3px;left:3px;width:14px;height:14px;border-radius:50%;background:var(--paper);transition:left .15s}
.tog input:checked+span{background:var(--on)}
.tog input:checked+span::after{left:17px}
.lamp{display:inline-flex;align-items:center;gap:6px;font:500 .82rem var(--f-mono);padding:3px 8px;border:1px solid var(--rule-2);border-radius:3px;background:var(--panel);color:var(--ink-2);white-space:nowrap}
.lamp::before{content:"";width:9px;height:9px;border-radius:50%;background:var(--off);flex:none}
.lamp.on{border-color:var(--on);color:var(--ink);background:var(--on-wash)}
.lamp.on::before{background:var(--on)}
.lamp.al{border-color:var(--alarm);color:var(--alarm);background:var(--alarm-wash)}
.lamp.al::before{background:var(--alarm)}
.lamp.wn{border-color:var(--warn);color:var(--warn);background:var(--warn-wash)}
.lamp.wn::before{background:var(--warn)}
.readout{font:500 .9rem var(--f-mono);font-variant-numeric:tabular-nums}
label.fld{display:grid;gap:4px;font-size:.85rem;color:var(--ink-2)}
select,input[type=number]{font:inherit;padding:6px 8px;border:1px solid var(--rule-2);border-radius:4px;background:var(--paper);color:var(--ink)}
input[type=range]{width:100%;accent-color:var(--accent)}
.kv{display:grid;grid-template-columns:auto 1fr;gap:4px 12px;font-size:.9rem}
.kv dt{color:var(--ink-2)}
.kv dd{margin:0;font:500 .9rem var(--f-mono)}

/* Ladder */
.lad .rail-l{stroke:var(--ink-2);stroke-width:3}
.lad .w{stroke:var(--off);stroke-width:2.5;fill:none}
.lad .w.pw{stroke:var(--on);stroke-width:3.5}
.lad .ct{stroke:var(--ink-2);stroke-width:2.5;fill:none}
.lad .ct.cl{stroke:var(--on)}
.lad .coil{stroke:var(--ink-2);stroke-width:2.5;fill:none}
.lad .coil.en{stroke:var(--on);fill:var(--on-wash)}
.lad text{font-family:var(--f-mono);font-size:11px;fill:var(--ink-2)}
.lad .lbl{font-family:var(--f-body);font-size:10.5px;fill:var(--muted)}

/* Memory map */
.mm{display:grid;gap:10px}
.mm svg{width:100%;height:auto;min-width:640px}
.mm rect.z{cursor:pointer;stroke:var(--paper);stroke-width:1}
.mm rect.z:hover,.mm rect.z.sel{stroke:var(--ink);stroke-width:2}
.mm .ax{font:400 10px var(--f-mono);fill:var(--muted)}
.mm-list{display:grid;grid-template-columns:repeat(auto-fit,minmax(280px,1fr));gap:6px 18px;font-size:.88rem;margin:0;padding:0;list-style:none}
.mm-list li{display:grid;grid-template-columns:14px 1fr;gap:8px;align-items:start;padding:4px 6px;border-radius:3px;max-width:none}
.mm-list li.sel{background:var(--accent-wash)}
.mm-list i{width:12px;height:12px;border-radius:2px;margin-top:4px}
.mm-list b{font:500 .8rem var(--f-mono)}

/* Simulator */
.sim{border:1px solid var(--rule-2);background:var(--panel)}
.sim-top{display:flex;flex-wrap:wrap;gap:8px 14px;align-items:center;padding:10px 12px;border-bottom:1px solid var(--rule-2);background:var(--paper)}
.sim-top .clock{font:500 1rem var(--f-mono);margin-left:auto}
.seg{display:inline-flex;border:1px solid var(--rule-2);border-radius:4px;overflow:hidden}
.seg button{all:unset;cursor:pointer;padding:6px 10px;font:600 .82rem var(--f-head);color:var(--ink-2)}
.seg button[aria-pressed="true"]{background:var(--ink);color:var(--paper)}
.seg button:focus-visible{outline:2px solid var(--accent);outline-offset:-2px}
.sim-body{display:grid;grid-template-columns:minmax(0,1fr);gap:0}
.sim-ctrl{padding:12px;border-bottom:1px solid var(--rule-2);display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:14px 22px;align-content:start;background:var(--paper)}
.sim-ctrl h5{margin:0 0 6px;font:600 .72rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
.sim-ctrl .grid2{display:grid;grid-template-columns:1fr 1fr;gap:6px}
.sim-ctrl .stack{display:grid;gap:7px}
.sim-view{padding:12px;min-width:0;display:grid;gap:10px}
.chips{display:flex;flex-wrap:wrap;gap:6px}
.chip{font:600 .78rem var(--f-head);letter-spacing:.04em;padding:4px 9px;border-radius:12px;border:1px solid var(--rule-2);color:var(--muted);background:var(--paper)}
.chip.on{border-color:var(--on);color:var(--on);background:var(--on-wash)}
.chip.al{border-color:var(--alarm);color:var(--alarm);background:var(--alarm-wash)}
.pid-svg{overflow-x:auto;border:1px solid var(--rule);background:var(--paper)}
.pid-svg svg{display:block;width:100%;height:auto;min-width:700px}
.s text{font-family:var(--f-body);font-size:13px;fill:var(--ink)}
.s .v{font-family:var(--f-mono);font-size:12px;fill:var(--ink)}
.s .lb{font-size:11px;fill:var(--muted)}
.s .pipe{stroke:var(--rule-2);stroke-width:5;fill:none;stroke-linecap:round}
.s .pipe.flow{stroke:var(--accent)}
.s .eq{fill:var(--panel);stroke:var(--ink-2);stroke-width:1.4}
.s .eq.on{fill:var(--on-wash);stroke:var(--on);stroke-width:2}
.s .eq.al{stroke:var(--alarm);stroke-width:2.2}
.s .vlv{fill:var(--paper);stroke:var(--ink-2);stroke-width:1.4}
.s .vlv.on{fill:var(--on);stroke:var(--on)}
.s .tankw{fill:var(--accent-wash)}
.s .lvl{fill:var(--accent);opacity:.35}
.s .tick{stroke:var(--ink-2);stroke-width:1}
.s .ptri{fill:var(--ink-2)}
.s .eq.on+.ptri{fill:var(--on)}
.lamps{display:flex;flex-wrap:wrap;gap:5px}
.sim-low{display:grid;grid-template-columns:repeat(auto-fit,minmax(280px,1fr));gap:0;border-top:1px solid var(--rule-2)}
.sim-low>div{padding:12px;border-right:1px solid var(--rule-2);min-width:0;background:var(--paper)}
.sim-low h5{margin:0 0 8px;font:600 .72rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
.tmr{display:grid;grid-template-columns:52px 1fr 108px;gap:2px 8px;align-items:center;font-size:.82rem;margin-bottom:5px}
.tmr b{font:500 .78rem var(--f-mono)}
.tmr .tb{height:7px;background:var(--rule);border-radius:4px;overflow:hidden}
.tmr .tb i{display:block;height:100%;background:var(--accent);width:0}
.tmr.q .tb i{background:var(--on)}
.tmr .tv{font:400 .74rem var(--f-mono);color:var(--ink-2);text-align:right}
.tmr small{grid-column:2/4;color:var(--muted);font-size:.74rem;margin-top:-3px}
.alist{list-style:none;margin:0;padding:0;display:grid;gap:5px;font-size:.85rem}
.alist li{border-left:3px solid var(--alarm);padding:3px 8px;background:var(--alarm-wash)}
.alist li.trip{font-weight:600}
.alist .empty{border-left-color:var(--on);background:var(--on-wash)}
.elog{list-style:none;margin:0;padding:0;font:400 .8rem/1.5 var(--f-mono);max-height:260px;overflow:auto}
.elog li{display:grid;grid-template-columns:70px 1fr;gap:6px;border-bottom:1px solid var(--rule);padding:2px 0}
.elog li.alarm{color:var(--alarm)}
.bits{display:flex;flex-wrap:wrap;gap:4px}
.navbar{display:flex;justify-content:space-between;gap:12px;padding:16px clamp(16px,3.6vw,44px) 24px;border-top:1px solid var(--rule)}
.srcnote{font-size:.85rem;color:var(--muted)}
.tline svg{min-width:620px}
#tip{position:fixed;left:0;top:0;pointer-events:none;background:var(--tip-bg);color:var(--tip-fg);font:13px/1.4 var(--f-body);padding:6px 9px;border-radius:4px;max-width:300px;opacity:0;z-index:20}
@media (prefers-reduced-motion:reduce){*{transition:none!important}}
.trend-box{border:1px solid var(--rule);background:var(--paper);padding:6px}
.trend-box canvas{display:block;width:100%;height:200px}
.trend-box .srcnote{margin-top:4px}
.leg{display:inline-block;width:18px;height:0;border-top:2px solid var(--accent);vertical-align:middle;margin:0 6px 0 10px}
.leg-t{border-top:2px dashed var(--ink)}.leg-l{border-top:2px dotted var(--muted)}
.s .eq.on{fill:var(--on-wash);stroke:var(--on);stroke-width:2}
</style>
<header class="top">
  <div class="eyebrow">Basic Autoclave project · Siemens S7-200 · CPU 226</div>
  <h1>Build a steam sterilizer PLC program, step by step</h1>
  <p>In this tutorial you build the control program for a pre-vacuum steam sterilizer (autoclave) on a Siemens S7-200. Each step states the problem, the design thinking, the code for that step and the habits that make it robust. The last steps test the program, and a simulator runs everything you have built.</p>
  <div class="progress"><span id="prog-txt">Step 1 of 17</span><span class="bar"><i id="prog-bar"></i></span></div>
</header>

<div class="wrap">
  <details class="rail" id="rail" open>
    <summary>Build steps</summary>
    <ol id="rail-list"></ol>
  </details>

  <main class="sheet" id="sheet">

<!-- ===================== STEP 1 ===================== -->
<section class="step" id="process" data-phase="Understand" data-title="Start with the process">
  <div class="step-eyebrow">Understand</div>
  <h2>Start with the process, not the PLC</h2>
  <p class="lede">A steam sterilizer has one job: expose every surface of the load to saturated steam at a known temperature for a known time, and prove it. Everything in the program serves that job. Air must be removed first, because air pockets stay colder than steam at the same pressure. The load must be dried or cooled before it is handled, and it may only leave through the sterile-side door.</p>

  <figure>
    <div class="fig">
    <svg class="d" viewBox="0 0 940 356" role="img" aria-label="Process: steam supply feeds the jacket through V12.0 and the chamber through proportional valve AQW0; a vacuum pump evacuates the chamber through V13.1; V13.2 exhausts above atmospheric pressure; sterile air enters through V14.0 and V14.1; two doors, loading side and sterile side.">
      <defs><marker id="m1" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" class="ah"/></marker></defs>
      <text x="16" y="44">Steam</text>
      <line x1="62" y1="40" x2="520" y2="40" class="ln"/>
      <polygon points="230,32 230,48 240,40" class="box"/><polygon points="250,32 250,48 240,40" class="box"/>
      <text x="240" y="24" text-anchor="middle" class="tm">V12.0 jacket</text>
      <line x1="240" y1="40" x2="240" y2="96" class="ln" marker-end="url(#m1)"/>
      <rect x="452" y="30" width="40" height="20" rx="3" class="box-acc"/><text x="472" y="44" text-anchor="middle" class="tm">AQW0</text>
      <text x="472" y="22" text-anchor="middle" class="tm">0–100 % steam valve</text>
      <line x1="520" y1="40" x2="520" y2="110" class="ln" marker-end="url(#m1)"/>
      <rect x="210" y="98" width="520" height="150" rx="10" class="box-soft"/>
      <text x="240" y="118" class="ts">jacket</text>
      <rect x="250" y="122" width="440" height="102" rx="6" class="box"/>
      <rect x="251" y="160" width="438" height="63" class="water"/>
      <text x="470" y="148" text-anchor="middle" class="th">Chamber</text>
      <text x="470" y="182" text-anchor="middle" class="tm">AIW0 temperature 0–150.0 °C</text>
      <text x="470" y="198" text-anchor="middle" class="tm">AIW6 pressure 0–4000 mbar abs</text>
      <text x="470" y="214" text-anchor="middle" class="tm">AIW2 second probe (option)</text>
      <rect x="236" y="122" width="14" height="102" class="box-acc"/><rect x="690" y="122" width="14" height="102" class="box-acc"/>
      <text x="200" y="176" text-anchor="end" class="th">Door 1</text><text x="200" y="192" text-anchor="end" class="ts">loading side</text>
      <text x="744" y="176" class="th">Door 2</text><text x="744" y="192" class="ts">sterile side</text>
      <text x="720" y="118" class="tm">AIW4 jacket 0–4000 mbar</text>
      <line x1="800" y1="40" x2="620" y2="40" class="ln"/><line x1="620" y1="40" x2="620" y2="120" class="ln" marker-end="url(#m1)"/>
      <polygon points="690,32 690,48 700,40" class="box"/><polygon points="710,32 710,48 700,40" class="box"/>
      <text x="700" y="24" text-anchor="middle" class="tm">V14.0 / V14.1 air</text><text x="810" y="44">Sterile air</text>
      <line x1="430" y1="224" x2="430" y2="290" class="ln"/><line x1="430" y1="290" x2="200" y2="290" class="ln" marker-end="url(#m1)"/>
      <polygon points="330,282 330,298 340,290" class="box"/><polygon points="350,282 350,298 340,290" class="box"/>
      <text x="340" y="274" text-anchor="middle" class="tm">V13.1 vacuum</text>
      <circle cx="180" cy="290" r="20" class="box"/><polygon points="173,280 173,300 191,290" class="pump"/>
      <text x="180" y="324" text-anchor="middle" class="th">Vacuum pump Q1.0</text>
      <text x="110" y="270" text-anchor="middle" class="ts">needs seal water</text>
      <line x1="560" y1="224" x2="560" y2="290" class="ln"/><line x1="560" y1="290" x2="760" y2="290" class="ln" marker-end="url(#m1)"/>
      <polygon points="640,282 640,298 650,290" class="box"/><polygon points="660,282 660,298 650,290" class="box"/>
      <text x="650" y="274" text-anchor="middle" class="tm">V13.2 exhaust</text><text x="770" y="294">to drain above 1 atm</text>
      <text x="16" y="350" class="ts">Ranges are the scaling limits set in the data block (step 6).</text>
    </svg>
    </div>
    <figcaption>The machine you will program: a pass-through chamber with a steam jacket, two doors, one proportional steam valve and a liquid-ring vacuum pump.</figcaption>
  </figure>

  <figure>
    <div class="fig">
    <svg class="d" viewBox="0 0 940 300" role="img" aria-label="Cycle profile from the simulator: first vacuum, three vacuum pulses, heat-up to 121 degrees, 20 minutes exposure, vacuum drying, end at 40 minutes.">
      <g class="tm"><text x="62" y="64" text-anchor="end">2000</text><text x="62" y="144" text-anchor="end">1000</text><text x="62" y="224" text-anchor="end">0</text><text x="62" y="264" text-anchor="end">mbar</text></g>
      <g class="tm"><text x="890" y="60">125 °C</text><text x="890" y="140">60 °C</text></g>
      <g class="guide"><line x1="70" y1="60" x2="880" y2="60"/><line x1="70" y1="140" x2="880" y2="140"/><line x1="70" y1="260" x2="880" y2="260"/></g>
      <rect x="70" y="40" width="5.1" height="220" fill="var(--accent-wash)" opacity=".55"/><rect x="75.1" y="40" width="11.8" height="220" fill="var(--panel)" opacity=".55"/><rect x="86.9" y="40" width="104.1" height="220" fill="var(--accent-wash)" opacity=".55"/><text x="138.9" y="54" text-anchor="middle" class="ts">Vacuum pulses</text><rect x="191" y="40" width="38.3" height="220" fill="var(--panel)" opacity=".55"/><text x="210.2" y="54" text-anchor="middle" class="ts">Heat-up</text><rect x="229.3" y="40" width="404.7" height="220" fill="var(--accent-wash)" opacity=".55"/><text x="431.6" y="54" text-anchor="middle" class="ts">Sterilisation</text><rect x="634" y="40" width="229.1" height="220" fill="var(--panel)" opacity=".55"/><text x="748.5" y="54" text-anchor="middle" class="ts">Drying</text><rect x="863.1" y="40" width="21.5" height="220" fill="var(--accent-wash)" opacity=".55"/>
      <polyline points="71.7,179.0 73.4,179.0 75.1,179.0 76.8,190.5 78.4,206.5 80.1,218.7 81.8,228.0 83.5,235.1 85.2,240.6 86.9,244.7 88.6,219.9 90.3,212.8 91.9,209.4 93.6,207.8 95.3,206.7 97.0,205.9 98.7,205.4 100.4,204.8 102.1,204.2 103.7,203.8 105.4,203.2 107.1,202.7 108.8,202.2 110.5,201.6 112.2,201.0 113.9,200.5 115.6,199.9 117.2,199.4 118.9,198.8 120.6,198.2 122.3,197.6 124.0,197.0 125.7,196.4 127.4,195.8 129.1,195.1 130.7,194.5 132.4,193.8 134.1,193.2 135.8,192.6 137.5,191.9 139.2,191.3 140.9,190.6 142.6,190.0 144.2,189.3 145.9,188.6 147.6,188.0 149.3,227.5 151.0,243.7 152.7,247.4 154.4,249.9 156.1,251.8 157.7,224.1 159.4,206.6 161.1,195.4 162.8,187.0 164.5,220.9 166.2,236.8 167.9,242.1 169.6,245.8 171.3,248.7 172.9,250.9 174.6,239.6 176.3,207.8 178.0,191.0 179.7,207.2 181.4,229.8 183.1,237.6 184.8,242.5 186.4,246.2 188.1,249.0 189.8,251.1 191.5,234.5 193.2,203.6 194.9,186.8 196.6,175.3 198.3,166.4 199.9,159.0 201.6,152.2 203.3,146.0 205.0,140.2 206.7,134.6 208.4,129.2 210.1,124.2 211.8,119.2 213.4,114.6 215.1,110.1 216.8,105.8 218.5,101.8 220.2,97.9 221.9,96.6 223.6,96.1 225.3,95.6 226.9,95.3 228.6,94.9 230.3,94.4 232.0,93.5 233.7,93.2 235.4,92.9 237.1,92.6 238.8,92.4 240.4,92.2 242.1,91.9 243.8,91.8 245.5,91.6 247.2,91.4 248.9,91.2 250.6,91.1 252.3,90.9 253.9,90.8 255.6,90.7 257.3,90.5 259.0,90.5 260.7,90.3 262.4,90.2 264.1,90.2 265.8,90.1 267.4,89.9 269.1,89.8 270.8,89.8 272.5,89.7 274.2,89.6 275.9,89.6 277.6,89.4 279.3,89.4 280.9,89.4 282.6,89.4 284.3,89.4 286.0,89.4 287.7,89.4 289.4,89.3 291.1,89.3 292.8,89.3 294.4,89.4 296.1,89.3 297.8,89.3 299.5,89.3 301.2,89.3 302.9,89.3 304.6,89.2 306.3,89.3 307.9,89.2 309.6,89.2 311.3,89.3 313.0,89.3 314.7,89.3 316.4,89.3 318.1,89.3 319.8,89.3 321.4,89.3 323.1,89.2 324.8,89.2 326.5,89.3 328.2,89.2 329.9,89.2 331.6,89.2 333.3,89.2 334.9,89.2 336.6,89.2 338.3,89.2 340.0,89.2 341.7,89.2 343.4,89.3 345.1,89.2 346.8,89.2 348.4,89.2 350.1,89.2 351.8,89.2 353.5,89.3 355.2,89.2 356.9,89.2 358.6,89.3 360.3,89.3 361.9,89.2 363.6,89.2 365.3,89.2 367.0,89.3 368.7,89.3 370.4,89.2 372.1,89.2 373.8,89.2 375.4,89.2 377.1,89.2 378.8,89.3 380.5,89.2 382.2,89.2 383.9,89.2 385.6,89.2 387.3,89.3 388.9,89.2 390.6,89.3 392.3,89.2 394.0,89.2 395.7,89.2 397.4,89.2 399.1,89.2 400.8,89.2 402.4,89.3 404.1,89.2 405.8,89.3 407.5,89.2 409.2,89.2 410.9,89.3 412.6,89.2 414.3,89.3 415.9,89.2 417.6,89.2 419.3,89.3 421.0,89.2 422.7,89.2 424.4,89.2 426.1,89.2 427.8,89.3 429.4,89.2 431.1,89.2 432.8,89.3 434.5,89.2 436.2,89.2 437.9,89.3 439.6,89.2 441.3,89.2 442.9,89.2 444.6,89.2 446.3,89.3 448.0,89.2 449.7,89.2 451.4,89.3 453.1,89.2 454.8,89.2 456.4,89.3 458.1,89.2 459.8,89.2 461.5,89.3 463.2,89.2 464.9,89.2 466.6,89.3 468.3,89.2 469.9,89.2 471.6,89.3 473.3,89.2 475.0,89.2 476.7,89.2 478.4,89.2 480.1,89.2 481.7,89.2 483.4,89.2 485.1,89.3 486.8,89.2 488.5,89.2 490.2,89.3 491.9,89.2 493.6,89.2 495.2,89.3 496.9,89.2 498.6,89.2 500.3,89.3 502.0,89.2 503.7,89.2 505.4,89.3 507.1,89.2 508.7,89.2 510.4,89.3 512.1,89.2 513.8,89.2 515.5,89.3 517.2,89.2 518.9,89.2 520.6,89.3 522.2,89.2 523.9,89.2 525.6,89.3 527.3,89.2 529.0,89.2 530.7,89.3 532.4,89.2 534.1,89.2 535.7,89.3 537.4,89.2 539.1,89.2 540.8,89.3 542.5,89.2 544.2,89.2 545.9,89.3 547.6,89.2 549.2,89.2 550.9,89.3 552.6,89.2 554.3,89.2 556.0,89.3 557.7,89.2 559.4,89.2 561.1,89.3 562.7,89.2 564.4,89.2 566.1,89.3 567.8,89.2 569.5,89.2 571.2,89.3 572.9,89.2 574.6,89.2 576.2,89.3 577.9,89.2 579.6,89.2 581.3,89.3 583.0,89.2 584.7,89.2 586.4,89.3 588.1,89.2 589.7,89.2 591.4,89.3 593.1,89.2 594.8,89.2 596.5,89.3 598.2,89.2 599.9,89.2 601.6,89.2 603.2,89.2 604.9,89.2 606.6,89.2 608.3,89.2 610.0,89.2 611.7,89.2 613.4,89.3 615.1,89.2 616.7,89.2 618.4,89.3 620.1,89.2 621.8,89.2 623.5,89.3 625.2,89.2 626.9,89.2 628.6,89.3 630.2,89.2 631.9,89.2 633.6,89.3 635.3,101.6 637.0,118.3 638.7,131.8 640.4,142.5 642.1,151.1 643.7,158.1 645.4,163.6 647.1,168.1 648.8,171.6 650.5,190.2 652.2,206.3 653.9,218.6 655.6,227.9 657.2,235.0 658.9,240.5 660.6,244.6 662.3,247.8 664.0,250.2 665.7,252.1 667.4,253.4 669.1,254.6 670.7,255.4 672.4,256.0 674.1,256.5 675.8,256.8 677.5,257.1 679.2,257.3 680.9,257.4 682.6,257.6 684.2,257.7 685.9,257.8 687.6,257.8 689.3,257.8 691.0,257.9 692.7,257.9 694.4,257.9 696.1,257.9 697.7,258.0 699.4,258.0 701.1,258.0 702.8,258.0 704.5,258.0 706.2,258.0 707.9,258.0 709.6,258.0 711.2,258.0 712.9,258.0 714.6,258.0 716.3,258.0 718.0,258.0 719.7,258.0 721.4,258.0 723.1,258.0 724.7,258.0 726.4,258.0 728.1,258.0 729.8,258.0 731.5,258.0 733.2,258.0 734.9,258.0 736.6,258.0 738.2,258.0 739.9,258.0 741.6,258.0 743.3,258.0 745.0,258.0 746.7,258.0 748.4,258.0 750.1,258.0 751.7,258.0 753.4,258.0 755.1,258.0 756.8,258.0 758.5,258.0 760.2,258.0 761.9,258.0 763.6,258.0 765.2,258.0 766.9,258.0 768.6,258.0 770.3,258.0 772.0,258.0 773.7,258.0 775.4,258.0 777.1,258.0 778.7,258.0 780.4,258.0 782.1,258.0 783.8,258.0 785.5,258.0 787.2,258.0 788.9,258.0 790.6,258.0 792.2,258.0 793.9,258.0 795.6,258.0 797.3,258.0 799.0,258.0 800.7,258.0 802.4,258.0 804.1,258.0 805.7,258.0 807.4,258.0 809.1,258.0 810.8,258.0 812.5,258.0 814.2,258.0 815.9,258.0 817.6,258.0 819.2,258.0 820.9,258.0 822.6,258.0 824.3,258.0 826.0,258.0 827.7,258.0 829.4,258.0 831.1,258.0 832.7,258.0 834.4,258.0 836.1,258.0 837.8,258.0 839.5,258.0 841.2,258.0 842.9,258.0 844.6,258.0 846.2,258.0 847.9,258.0 849.6,258.0 851.3,258.0 853.0,258.0 854.7,258.0 856.4,258.0 858.1,258.0 859.7,258.0 861.4,258.0 863.1,258.0 864.8,248.3 866.5,236.9 868.2,225.8 869.9,215.2 871.6,204.8 873.2,194.8 874.9,185.2 876.6,183.8 878.3,183.8 880.0,183.8 881.7,183.8 883.4,183.8" class="sig"/>
      <polyline points="71.7,195.4 73.4,196.8 75.1,198.1 76.8,198.4 78.4,198.2 80.1,197.9 81.8,197.6 83.5,197.3 85.2,197.0 86.9,196.6 88.6,168.3 90.3,146.7 91.9,137.9 93.6,133.9 95.3,131.8 97.0,130.6 98.7,129.4 100.4,128.6 102.1,127.8 103.7,127.0 105.4,126.2 107.1,125.4 108.8,124.8 110.5,124.0 112.2,123.4 113.9,122.7 115.6,121.9 117.2,121.3 118.9,120.6 120.6,119.8 122.3,119.2 124.0,118.6 125.7,117.9 127.4,117.3 129.1,116.6 130.7,116.0 132.4,115.4 134.1,114.7 135.8,114.1 137.5,113.4 139.2,113.0 140.9,112.3 142.6,111.7 144.2,111.2 145.9,110.6 147.6,109.9 149.3,128.5 151.0,163.2 152.7,182.9 154.4,193.3 156.1,201.4 157.7,166.7 159.4,132.5 161.1,117.3 162.8,109.1 164.5,119.8 166.2,143.4 167.9,158.6 169.6,169.0 171.3,178.1 172.9,186.4 174.6,186.1 176.3,139.0 178.0,115.8 179.7,111.4 181.4,130.6 183.1,147.2 184.8,158.4 186.4,168.0 188.1,177.0 189.8,185.3 191.5,179.4 193.2,134.1 194.9,112.3 196.6,101.9 198.3,95.8 199.9,91.5 201.6,88.2 203.3,85.4 205.0,82.9 206.7,80.6 208.4,78.6 210.1,76.8 211.8,75.0 213.4,73.4 215.1,71.8 216.8,70.4 218.5,69.1 220.2,68.0 221.9,67.2 223.6,66.9 225.3,66.7 226.9,66.6 228.6,66.6 230.3,66.4 232.0,66.1 233.7,66.1 235.4,65.9 237.1,65.8 238.8,65.8 240.4,65.8 242.1,65.6 243.8,65.6 245.5,65.4 247.2,65.4 248.9,65.4 250.6,65.4 252.3,65.3 253.9,65.3 255.6,65.3 257.3,65.1 259.0,65.1 260.7,65.1 262.4,65.1 264.1,65.1 265.8,65.1 267.4,65.0 269.1,65.0 270.8,65.0 272.5,65.0 274.2,65.0 275.9,65.0 277.6,65.0 279.3,64.8 280.9,64.8 282.6,64.8 284.3,64.8 286.0,64.8 287.7,64.8 289.4,64.8 291.1,64.8 292.8,64.8 294.4,64.8 296.1,64.8 297.8,64.8 299.5,64.8 301.2,64.8 302.9,64.8 304.6,64.8 306.3,64.8 307.9,64.8 309.6,64.8 311.3,64.8 313.0,64.8 314.7,64.8 316.4,64.8 318.1,64.8 319.8,64.8 321.4,64.8 323.1,64.8 324.8,64.8 326.5,64.8 328.2,64.8 329.9,64.8 331.6,64.8 333.3,64.8 334.9,64.8 336.6,64.8 338.3,64.8 340.0,64.8 341.7,64.8 343.4,64.8 345.1,64.8 346.8,64.8 348.4,64.8 350.1,64.8 351.8,64.8 353.5,64.8 355.2,64.8 356.9,64.8 358.6,64.8 360.3,64.8 361.9,64.8 363.6,64.8 365.3,64.8 367.0,64.8 368.7,64.8 370.4,64.8 372.1,64.8 373.8,64.8 375.4,64.8 377.1,64.8 378.8,64.8 380.5,64.8 382.2,64.8 383.9,64.8 385.6,64.8 387.3,64.8 388.9,64.8 390.6,64.8 392.3,64.8 394.0,64.8 395.7,64.8 397.4,64.8 399.1,64.8 400.8,64.8 402.4,64.8 404.1,64.8 405.8,64.8 407.5,64.8 409.2,64.8 410.9,64.8 412.6,64.8 414.3,64.8 415.9,64.8 417.6,64.8 419.3,64.8 421.0,64.8 422.7,64.8 424.4,64.8 426.1,64.8 427.8,64.8 429.4,64.8 431.1,64.8 432.8,64.8 434.5,64.8 436.2,64.8 437.9,64.8 439.6,64.8 441.3,64.8 442.9,64.8 444.6,64.8 446.3,64.8 448.0,64.8 449.7,64.8 451.4,64.8 453.1,64.8 454.8,64.8 456.4,64.8 458.1,64.8 459.8,64.8 461.5,64.8 463.2,64.8 464.9,64.8 466.6,64.8 468.3,64.8 469.9,64.8 471.6,64.8 473.3,64.8 475.0,64.8 476.7,64.8 478.4,64.8 480.1,64.8 481.7,64.8 483.4,64.8 485.1,64.8 486.8,64.8 488.5,64.8 490.2,64.8 491.9,64.8 493.6,64.8 495.2,64.8 496.9,64.8 498.6,64.8 500.3,64.8 502.0,64.8 503.7,64.8 505.4,64.8 507.1,64.8 508.7,64.8 510.4,64.8 512.1,64.8 513.8,64.8 515.5,64.8 517.2,64.8 518.9,64.8 520.6,64.8 522.2,64.8 523.9,64.8 525.6,64.8 527.3,64.8 529.0,64.8 530.7,64.8 532.4,64.8 534.1,64.8 535.7,64.8 537.4,64.8 539.1,64.8 540.8,64.8 542.5,64.8 544.2,64.8 545.9,64.8 547.6,64.8 549.2,64.8 550.9,64.8 552.6,64.8 554.3,64.8 556.0,64.8 557.7,64.8 559.4,64.8 561.1,64.8 562.7,64.8 564.4,64.8 566.1,64.8 567.8,64.8 569.5,64.8 571.2,64.8 572.9,64.8 574.6,64.8 576.2,64.8 577.9,64.8 579.6,64.8 581.3,64.8 583.0,64.8 584.7,64.8 586.4,64.8 588.1,64.8 589.7,64.8 591.4,64.8 593.1,64.8 594.8,64.8 596.5,64.8 598.2,64.8 599.9,64.8 601.6,64.8 603.2,64.8 604.9,64.8 606.6,64.8 608.3,64.8 610.0,64.8 611.7,64.8 613.4,64.8 615.1,64.8 616.7,64.8 618.4,64.8 620.1,64.8 621.8,64.8 623.5,64.8 625.2,64.8 626.9,64.8 628.6,64.8 630.2,64.8 631.9,64.8 633.6,64.8 635.3,66.2 637.0,70.9 638.7,75.7 640.4,80.0 642.1,83.8 643.7,87.2 645.4,90.1 647.1,92.5 648.8,94.4 650.5,100.6 652.2,111.2 653.9,122.4 655.6,133.3 657.2,143.8 658.9,153.9 660.6,163.5 662.3,172.6 664.0,181.3 665.7,189.3 667.4,196.6 669.1,203.2 670.7,209.3 672.4,214.6 674.1,219.2 675.8,223.0 677.5,226.4 679.2,229.1 680.9,231.4 682.6,233.0 684.2,232.5 685.9,232.0 687.6,231.5 689.3,230.9 691.0,230.4 692.7,229.9 694.4,229.4 696.1,229.0 697.7,228.5 699.4,227.8 701.1,227.4 702.8,226.9 704.5,226.4 706.2,225.9 707.9,225.4 709.6,225.0 711.2,224.5 712.9,224.0 714.6,223.5 716.3,223.0 718.0,222.6 719.7,222.1 721.4,221.8 723.1,221.3 724.7,220.8 726.4,220.3 728.1,219.8 729.8,219.4 731.5,219.0 733.2,218.6 734.9,218.1 736.6,217.6 738.2,217.1 739.9,216.8 741.6,216.3 743.3,215.8 745.0,215.5 746.7,215.0 748.4,214.6 750.1,214.2 751.7,213.8 753.4,213.3 755.1,213.0 756.8,212.5 758.5,212.2 760.2,211.7 761.9,211.4 763.6,210.9 765.2,210.6 766.9,210.1 768.6,209.8 770.3,209.3 772.0,209.0 773.7,208.5 775.4,208.2 777.1,207.8 778.7,207.4 780.4,207.0 782.1,206.6 783.8,206.2 785.5,205.9 787.2,205.4 788.9,205.1 790.6,204.8 792.2,204.3 793.9,204.0 795.6,203.7 797.3,203.4 799.0,202.9 800.7,202.6 802.4,202.2 804.1,201.9 805.7,201.6 807.4,201.1 809.1,200.8 810.8,200.5 812.5,200.2 814.2,199.8 815.9,199.5 817.6,199.2 819.2,198.7 820.9,198.4 822.6,198.1 824.3,197.8 826.0,197.4 827.7,197.1 829.4,196.8 831.1,196.5 832.7,196.2 834.4,195.8 836.1,195.5 837.8,195.2 839.5,194.9 841.2,194.6 842.9,194.2 844.6,193.9 846.2,193.6 847.9,193.4 849.6,193.1 851.3,192.8 853.0,192.5 854.7,192.2 856.4,191.8 858.1,191.5 859.7,191.2 861.4,191.0 863.1,190.7 864.8,190.4 866.5,190.1 868.2,189.8 869.9,189.6 871.6,189.3 873.2,189.0 874.9,188.8 876.6,188.5 878.3,188.2 880.0,188.0 881.7,187.7 883.4,187.4" fill="none" stroke="var(--ink)" stroke-width="1.6" stroke-dasharray="5 3"/>
      <g class="tm"><text x="70" y="282">0</text><text x="272" y="282" text-anchor="middle">10 min</text><text x="475" y="282" text-anchor="middle">20 min</text><text x="677" y="282" text-anchor="middle">30 min</text><text x="880" y="282" text-anchor="end">40 min</text></g>
      <g class="ts"><line x1="600" y1="18" x2="630" y2="18" class="sig"/><text x="636" y="22">chamber pressure</text>
      <line x1="760" y1="18" x2="790" y2="18" stroke="var(--ink)" stroke-width="1.6" stroke-dasharray="5 3"/><text x="796" y="22">temperature</text></g>
    </svg>
    </div>
    <figcaption>The result you are working towards: one wrapped-goods cycle at the default recipe (121.0 °C, 20.0 min, first vacuum, three vacuum pulses, one 10 min drying pulse), drawn from the simulator in step 16 running the finished program. Total time 40.2 min.</figcaption>
  </figure>

  <div class="think">
    <h4>Engineer's thinking</h4>
    <dl>
      <dt>What must happen, and in what order?</dt><dd>Lock the doors, remove the air with a first vacuum and vacuum pulses, heat to the sterilisation temperature, hold it for the exposure time, then dry under vacuum (or cool, for liquids), vent to atmosphere and release the load.</dd>
      <dt>What decides success?</dt><dd>Temperature at or above setpoint for the whole exposure, and the lethality (F0) the load received. The program measures both and flags the load sterile only when both targets are met.</dd>
      <dt>What can hurt people?</dt><dd>A door opened under pressure or vacuum, or onto 120 °C steam. The door interlocks are the most important logic in the machine.</dd>
      <dt>What protects the product?</dt><dd>A pass-through rule: load from the loading side, unload only from the sterile side, and never have both doors open.</dd>
      <dt>Who else needs data?</dt><dd>An operator panel for recipes and alarms, and a supervisory system on Ethernet for cycle records.</dd>
    </dl>
  </div>

  <h3>Requirements to build against</h3>
  <div class="tbl"><table>
    <thead><tr><th>ID</th><th>Requirement</th><th>Built in step</th></tr></thead>
    <tbody>
      <tr><td class="a">R1</td><td>Start only when the doors are closed and locked, services are present and no fault is active</td><td>8</td></tr>
      <tr><td class="a">R2</td><td>Doors open only near atmospheric pressure, below 80 °C, one at a time; unload only on the sterile side</td><td>8</td></tr>
      <tr><td class="a">R3</td><td>Remove air with a first vacuum and a set number of vacuum pulses</td><td>10</td></tr>
      <tr><td class="a">R4</td><td>Hold the sterilisation temperature without overshoot</td><td>11</td></tr>
      <tr><td class="a">R5</td><td>Measure exposure time and F0; flag the load sterile only when both are met</td><td>12</td></tr>
      <tr><td class="a">R6</td><td>Dry wrapped goods under vacuum, cool liquids under counter-pressure</td><td>13</td></tr>
      <tr><td class="a">R7</td><td>Reject recipe entries outside safe limits</td><td>7</td></tr>
      <tr><td class="a">R8</td><td>Detect faults, sound the horn, and either hold the cycle or finish it safely; let the operator cancel a held cycle</td><td>13, 14</td></tr>
      <tr><td class="a">R9</td><td>Report phase and values to the panel and supervisory system</td><td>2, 9, 14</td></tr>
    </tbody>
  </table></div>

  <div class="decision"><h4>What you need</h4><ul><li>STEP 7-Micro/WIN 4.0 and a CPU 226 with digital and analog expansion modules (step 2).</li><li>One CP 243-1 Ethernet module, set up with the Ethernet wizard.</li><li>An operator panel that reads and writes V and M memory.</li><li>The example names used throughout: the project is the <b>Basic Autoclave project</b>, network addresses are written <code>xx.xx.xx.xx</code>, and example logins use <code>1234</code> and <code>xxxx</code>.</li></ul></div>
</section>

<!-- ===================== STEP 2 ===================== -->
<section class="step" id="io" data-phase="Understand" data-title="I/O list and hardware">
  <div class="step-eyebrow">Understand</div>
  <h2>List the I/O and choose the hardware</h2>
  <p class="lede">An autoclave has many more valves than sensors. Count the signals first: they decide the CPU, the expansion modules and how you layer the program.</p>
  <div class="cols">
    <div class="decision"><h4>The count</h4><ul><li>35 digital inputs: door positions and locks, pushbuttons, service pressure switches, valve position feedbacks, safety switches</li><li>47 digital outputs: valves, door drives and seals, vacuum pump, lamps, beacon and horn</li><li>6 analog inputs: temperatures and pressures</li><li>1 analog output: the proportional steam valve</li></ul></div>
    <div class="decision"><h4>The hardware it needs</h4><ul><li><b>CPU 226</b>: 24 DI / 16 DO on board; the rest on expansion modules (addresses I2–I4, I10–I11, Q2–Q5, Q10)</li><li><b>Analog modules</b> for <code>AIW0</code>–<code>AIW10</code> and <code>AQW0</code></li><li><b>CP 243-1</b> Ethernet module at module position 3</li><li>An operator panel writing recipes and commands into V and M memory</li></ul></div>
  </div>
  <div class="pitfall"><h4>Watch the expansion limit</h4><p>A CPU 226 accepts at most seven expansion modules. Digital expansion for 11 more inputs and 31 more outputs, the analog modules and the Ethernet module use most of that budget. Count modules, not just points, before promising "one more valve".</p></div>

  <h3>The Ethernet module</h3>
  <p>Run the Ethernet wizard for a CP 243-1 at module position 3. It generates the control block <code>ETH3_CTRL</code>, which you call once per scan from a small <code>Comms</code> subroutine. Its status goes to <code>V1390.0</code> (module ready), <code>VW1392</code> (channel status) and <code>VW1394</code> (error code) for the panel.</p>
  <div class="code">
    <div class="code-h">Comms (SBR15) · Networks 1–2 <small>Ethernet control block and the clock for the panel</small></div>
    <div class="code-body">
<pre class="stl">Network 1
LD     SM0.0
CALL   SBR14, V1390.0, VW1392, VW1394
Network 2
LD     SM0.0
TODR   VB1450
CALL   SBR57, VB1450, VW1458
CALL   SBR57, VB1451, VW1460
CALL   SBR57, VB1452, VW1462
CALL   SBR57, VB1453, VW1464
CALL   SBR57, VB1454, VW1466
CALL   SBR57, VB1455, VW1468</pre>
      <ol class="notes">
        <li><b>N1</b> The wizard block must run every scan to keep the module's connections alive. Call it once per scan, from one place only.</li>
        <li><b>N2</b> <code>TODR</code> reads the PLC clock into <code>VB1450</code>–<code>VB1457</code> in BCD. <code>Cnv_Bcd1ToInt</code> turns year, month, day, hour, minute and second into integers for the panel.</li>
      </ol>
    </div>
  </div>
  <div class="tbl"><table>
    <thead><tr><th>Wizard data page ETH3_DATA</th><th>Value</th><th>Meaning</th></tr></thead>
    <tbody>
      <tr><td class="a">VD1215</td><td class="a">xx.xx.xx.xx</td><td>Module IP address: use the address your network administrator assigns</td></tr>
      <tr><td class="a">VD1219</td><td class="a">16#FFFFFF00</td><td>Subnet mask 255.255.255.0</td></tr>
      <tr><td class="a">VD1223</td><td class="a">0</td><td>No gateway</td></tr>
      <tr><td class="a">VB1200–VB1330</td><td>131 bytes</td><td>The rest of the module configuration, written by the wizard</td></tr>
    </tbody>
  </table></div>

  <h3>A wiring layer: the logic never touches I or Q</h3>
  <p>Put two blocks between the field and the logic. <code>Ent_Cliente</code> (field inputs) copies every physical input into V memory, inverting the normally-closed ones. <code>Sal_Cliente</code> (field outputs) is the only block that writes <code>Q</code>, from demand bits <code>V10.0</code>–<code>V17.7</code>. All other logic reads and writes V bits only.</p>
  <div class="code">
    <div class="code-h">Ent_Cliente (SBR2) · Network 3 <small>inputs to V memory, NC contacts inverted</small></div>
    <div class="code-body">
<pre class="stl">Network 3
LD     SM0.0
LPS
A      I1.0
=      V6.0
LRD
A      I1.1
=      V7.0
LRD
A      I1.2
=      V5.0
LRD
AN     I1.7
=      V2.7
LRD
AN     I2.0
=      V4.7
LRD
A      I1.3
=      V7.2
LRD
A      I1.4
=      V7.1
LRD
A      I1.6
=      V7.4
LRD
AN     I2.1
=      V5.7
LRD
AN     I4.6
=      V5.2
LRD
A      I4.7
=      V5.1
LRD
A      I1.5
=      V7.3
LPP
A      SM0.0
=      V7.6</pre>
      <ol class="notes">
        <li><b>A</b> copies a normally-open signal as it is: <code>I1.1</code>, control power healthy, becomes <code>V7.0</code>.</li>
        <li><b>AN</b> inverts a normally-closed one: the jacket and chamber over-pressure switches on <code>I1.7</code> and <code>I2.0</code> become <code>V2.7</code> and <code>V4.7</code>. A broken wire then reads as "over-pressure".</li>
        <li><b>LPP / A SM0.0</b> at the end forces <code>V7.6</code> on: a service input this machine doesn't have, satisfied in software so the logic that reads it doesn't need changing.</li>
      </ol>
    </div>
  </div>
  <div class="robust"><h4>Why the layer pays</h4><ul><li>A machine wired differently, or a moved input, changes two blocks and nothing else.</li><li>Every signal can be simulated or forced in V memory without touching the physical image.</li><li>Fail-safe inversion happens once, in one place, so the logic always reads "1 = healthy".</li></ul></div>

  <h3>Analog channels</h3>
  <div class="tbl"><table>
    <thead><tr><th>Input</th><th>Value</th><th>Range</th><th>Signal</th><th>Enabled by</th></tr></thead>
    <tbody>
      <tr><td class="a">AIW0</td><td class="a">VW400</td><td class="n">0–1500 (0–150.0 °C)</td><td>Chamber temperature, the control probe</td><td>always</td></tr>
      <tr><td class="a">AIW2</td><td class="a">VW402</td><td class="n">0–1500</td><td>Second temperature probe (load or filter)</td><td><code>V806.1</code> (set at power-up)</td></tr>
      <tr><td class="a">AIW4</td><td class="a">VW406</td><td class="n">0–4000 mbar abs</td><td>Jacket pressure</td><td>always</td></tr>
      <tr><td class="a">AIW6</td><td class="a">VW408</td><td class="n">0–4000 mbar abs</td><td>Chamber pressure</td><td>always</td></tr>
      <tr><td class="a">AIW10 / AIW8</td><td class="a">VW404 / VW410</td><td class="n">0–1500</td><td>Spare probes for larger chambers</td><td><code>V806.2</code> / <code>V806.3</code>, off</td></tr>
      <tr><td class="a">AQW0</td><td class="a">VW432</td><td class="n">0–100 %</td><td>Proportional steam valve, 4–20 mA</td><td>–</td></tr>
    </tbody>
  </table></div>
</section>

<!-- ===================== STEP 3 ===================== -->
<section class="step" id="memory" data-phase="Plan" data-title="Plan the memory map">
  <div class="step-eyebrow">Plan</div>
  <h2>Plan the memory map and the units</h2>
  <p class="lede">The panel, the supervisory system and the logic all share V memory. Decide the blocks first, and decide the units: this program works entirely in integers, so every value has an implied scale.</p>
  <div class="widget">
    <div class="widget-h"><b>V memory map of the sterilizer</b><span>Click a block to see what lives there</span></div>
    <div class="widget-b mm">
      <div style="overflow-x:auto"><svg id="mm-svg" viewBox="0 0 900 90" role="img" aria-label="V memory map from VB0 to VB1520"></svg></div>
      <ul class="mm-list" id="mm-list"></ul>
    </div>
  </div>
  <div class="think">
    <h4>Engineer's thinking</h4>
    <dl>
      <dt>Integers with a fixed scale</dt><dd>Temperatures are tenths of a degree (<code>1210</code> = 121.0 °C), times are tenths of a minute (<code>200</code> = 20.0 min), pressures are whole mbar absolute. INT maths is fast and exact on an S7-200, and the panel shows the decimal point.</dd>
      <dt>One byte per alarm</dt><dd><code>VB600</code>–<code>VB689</code> give every alarm its own byte: the live condition, its history, horn and acknowledgement bits. One generic subroutine handles them all (step 14).</dd>
      <dt>An auto/manual pair for every output</dt><dd><code>VB20</code>–<code>VB27</code> hold an "auto" bit for each demand bit and <code>VB30</code>–<code>VB37</code> a "manual on" bit. The data block sets <code>VB20</code>–<code>VB27</code> to 255: everything starts in auto.</dd>
      <dt>Options as bits</dt><dd><code>VB800</code>–<code>VB808</code> switch features on or off for a machine variant: second door, second probe, liquids counter-pressure.</dd>
    </dl>
  </div>
  <h3>The recipe you start with</h3>
  <p>Enter these values in the data block, so a new CPU or a memory reset starts with a working recipe instead of zeros.</p>
  <div class="tbl"><table>
    <thead><tr><th>Address</th><th>Value</th><th>Meaning</th><th>Address</th><th>Value</th><th>Meaning</th></tr></thead>
    <tbody>
      <tr><td class="a">VW112</td><td class="n">3</td><td>Number of vacuum pulses</td><td class="a">VW124</td><td class="n">1210</td><td>Sterilisation temperature, 121.0 °C</td></tr>
      <tr><td class="a">VW114</td><td class="n">100</td><td>Pulse vacuum level, mbar</td><td class="a">VW126</td><td class="n">1220</td><td>Control temperature, 122.0 °C</td></tr>
      <tr><td class="a">VW116</td><td class="n">900</td><td>Pulse steam level, mbar</td><td class="a">VW128</td><td class="n">1240</td><td>Over-temperature limit, 124.0 °C</td></tr>
      <tr><td class="a">VW108 / VW110</td><td class="n">200 / 0</td><td>First vacuum level, mbar / hold time (0 = no hold)</td><td class="a">VW130</td><td class="n">200</td><td>Exposure time, 20.0 min</td></tr>
      <tr><td class="a">VW118</td><td class="n">0</td><td>Positive (over-pressure) pulses: none</td><td class="a">VW132</td><td class="n">0</td><td>F0 target (0 = exposure time only)</td></tr>
      <tr><td class="a">VW134 / VW136</td><td class="n">100 / 200</td><td>Drying time 10.0 min, at 200 mbar</td><td class="a">VW154</td><td class="n">1</td><td>Drying pulses (0 = liquids cycle)</td></tr>
      <tr><td class="a">VW810</td><td class="n">1000</td><td>Atmospheric reference, mbar</td><td class="a">VW140</td><td class="n">800</td><td>Liquids end temperature, 80.0 °C</td></tr>
      <tr><td class="a">VW812</td><td class="n">800</td><td>Door-open temperature limit, 80.0 °C</td><td class="a">VW816</td><td class="n">1340</td><td>Highest allowed setpoint, 134.0 °C</td></tr>
      <tr><td class="a">VW820–VW826</td><td class="n">70, 50, 100, 13</td><td colspan="4">Leak test: evacuate to 70 mbar, stabilise 5.0 min, measure 10.0 min, fail above a 13 mbar rise</td></tr>
    </tbody>
  </table></div>
  <div class="pitfall"><h4>Options that stay off</h4><p>Some option bits are read by the logic but left off on this machine: <code>V801.3</code> (wait for services before start), <code>V803.0</code>, <code>V804.0</code> and the spare probes <code>V806.2</code>–<code>V806.5</code>. Their branches stay inactive. Before you switch one on, read every network it enables and test it in the simulator or on the bench. An option branch that nobody has run is untested code.</p></div>
</section>

<!-- ===================== STEP 4 ===================== -->
<section class="step" id="structure" data-phase="Plan" data-title="Design the program structure">
  <div class="step-eyebrow">Plan</div>
  <h2>Design the program structure</h2>
  <p class="lede">Keep OB1 short enough to read like a table of contents: wiring in, protections, doors and start conditions, the cycles, the actuator logic, wiring out. Almost everything waits for a 10-second power-up timer.</p>
  <figure>
    <div class="fig">
    <svg class="d" viewBox="0 0 900 300" role="img" aria-label="OB1 call order: Comms, Aux, Aux2, inputs and analog every scan; doors, limits and phases every scan; after the power-up timer: alarms, start conditions, cycles, Aux again, jacket, chamber, outputs and wiring out.">
      <defs><marker id="m4" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" class="ah"/></marker></defs>
      <text x="20" y="30" class="th tacc">Every scan</text><text x="20" y="150" class="th tacc">Only after T50 (10 s after power-up)</text>
      <rect x="20" y="42" width="130" height="46" rx="4" class="box"/><text x="85" y="62" text-anchor="middle" class="th">Comms, Aux, Aux2</text><text x="85" y="78" text-anchor="middle" class="ts">Ethernet, flags, clocks</text>
      <rect x="165" y="42" width="130" height="46" rx="4" class="box-acc"/><text x="230" y="62" text-anchor="middle" class="th">Ent_Cliente</text><text x="230" y="78" text-anchor="middle" class="ts">I → V wiring layer</text>
      <rect x="310" y="42" width="130" height="46" rx="4" class="box"/><text x="375" y="62" text-anchor="middle" class="th">Ent_Analog</text><text x="375" y="78" text-anchor="middle" class="ts">scaling</text>
      <rect x="455" y="42" width="130" height="46" rx="4" class="box"/><text x="520" y="62" text-anchor="middle" class="th">Puertas</text><text x="520" y="78" text-anchor="middle" class="ts">doors</text>
      <rect x="600" y="42" width="130" height="46" rx="4" class="box"/><text x="665" y="62" text-anchor="middle" class="th">GP_Limites</text><text x="665" y="78" text-anchor="middle" class="ts">recipe limits</text>
      <rect x="745" y="42" width="130" height="46" rx="4" class="box"/><text x="810" y="62" text-anchor="middle" class="th">GP_Fases</text><text x="810" y="78" text-anchor="middle" class="ts">phase code</text>
      <line x1="16" y1="122" x2="884" y2="122" class="guide"/>
      <rect x="20" y="162" width="120" height="46" rx="4" class="box"/><text x="80" y="182" text-anchor="middle" class="th">Alarmas</text><text x="80" y="198" text-anchor="middle" class="ts">protections</text>
      <rect x="152" y="162" width="120" height="46" rx="4" class="box"/><text x="212" y="182" text-anchor="middle" class="th">Cond_Inicio</text><text x="212" y="198" text-anchor="middle" class="ts">start conditions</text>
      <rect x="284" y="162" width="160" height="46" rx="4" class="box-acc"/><text x="364" y="182" text-anchor="middle" class="th">Cycles (one runs)</text><text x="364" y="198" text-anchor="middle" class="ts">steam · test · filter</text>
      <rect x="456" y="162" width="92" height="46" rx="4" class="box"/><text x="502" y="182" text-anchor="middle" class="th">Aux again</text><text x="502" y="198" text-anchor="middle" class="ts">fresh flags</text>
      <rect x="560" y="162" width="190" height="46" rx="4" class="box"/><text x="655" y="182" text-anchor="middle" class="th">Recámara · Cámara · Salidas</text><text x="655" y="198" text-anchor="middle" class="ts">jacket, chamber, pumps</text>
      <rect x="762" y="162" width="118" height="46" rx="4" class="box-acc"/><text x="821" y="182" text-anchor="middle" class="th">Sal_Cliente</text><text x="821" y="198" text-anchor="middle" class="ts">V → Q wiring</text>
      <line x1="140" y1="185" x2="150" y2="185" class="ln" marker-end="url(#m4)"/><line x1="272" y1="185" x2="282" y2="185" class="ln" marker-end="url(#m4)"/><line x1="444" y1="185" x2="454" y2="185" class="ln" marker-end="url(#m4)"/><line x1="548" y1="185" x2="558" y2="185" class="ln" marker-end="url(#m4)"/><line x1="750" y1="185" x2="760" y2="185" class="ln" marker-end="url(#m4)"/>
      <text x="20" y="250" class="ts">Requests (step bits M10.0–M15.7) → demand bits (V10.0–V17.7) → outputs (Q). Only Sal_Cliente writes Q.</text>
      <text x="20" y="270" class="ts">Helpers: scaling, clamp, steam table, F0, time accumulator, alarm handler, ASCII and BCD conversions.</text>
    </svg>
    </div>
    <figcaption>The scan order. <code>Aux</code>, which only computes the cycle flags, is called a second time right after the cycle blocks, so the actuator logic sees flags that match the step bits just changed.</figcaption>
  </figure>
  <div class="tbl"><table>
    <thead><tr><th>Block</th><th>The question it answers</th><th>Why it is a separate block</th></tr></thead>
    <tbody>
      <tr><td class="a">Ent_Cliente / Sal_Cliente</td><td>Which wire is which?</td><td>Keeps wiring changes out of the logic</td></tr>
      <tr><td class="a">Ent_Analog + Aux_Escalado</td><td>What are the measurements in units?</td><td>One parameterised routine for every channel, ranges in data</td></tr>
      <tr><td class="a">Alarmas + Aux_Alm</td><td>Is anything wrong, and what does it stop?</td><td>One byte and one handler per alarm; one abort group</td></tr>
      <tr><td class="a">Puertas / Cond_Inicio</td><td>May a door open? May a cycle start?</td><td>Safety and product protection reviewed in one place each</td></tr>
      <tr><td class="a">Ciclo_Vapor / Test / Filtro</td><td>Which step are we in, and is it done?</td><td>Each cycle is a sequence of step bits that knows nothing about valves</td></tr>
      <tr><td class="a">Cámara / Recámara / Salidas</td><td>What should each valve and the pump do now?</td><td>Translates steps into valve demands, with ramps, interlocks and auto/manual</td></tr>
      <tr><td class="a">GP_Limites / GP_Fases</td><td>Are the recipe values safe? What do we show?</td><td>Validation and reporting, run every scan</td></tr>
      <tr><td class="a">Comms / Aux / Aux2</td><td>Ethernet, cycle flags, clocks and options</td><td>Services everything else relies on</td></tr>
    </tbody>
  </table></div>
  <div class="think"><h4>Engineer's thinking: why call Aux twice?</h4><p>When a cycle's last step clears the step bits, the "cycle running" flags computed at the top of the scan are already out of date. Calling <code>Aux</code> again right after the cycle blocks recomputes them, so the chamber block never runs a scan with stale flags. That is also why <code>Aux</code> holds nothing else: anything that must run exactly once per scan, such as the Ethernet block, lives in <code>Comms</code>. Leave a comment on the second call so the next reader doesn't remove it as a duplicate.</p></div>

  <h3>Optional: operator logins in the PLC</h3>
  <p>The panel handles logins in this design. If a panel can't, the PLC can keep tables of user numbers, passwords, access levels and failed attempts, addressed through pointers: <code>Aux_GP_PassEsc</code> writes an entry, <code>Aux_GP_PassLee</code> reads one, and <code>Aux_GP_PassErr</code> validates a request. They hold no users or passwords of their own. Call them from the routine that serves the panel's login screen; the program in this tutorial doesn't need them.</p>
  <div class="code">
    <div class="code-h">Aux_GP_PassErr (SBR29) · Networks 3–10 <small>inputs: Usuario, Password, Accion, PassUsu, PassNue, PassCon, UsuMod, Ind, Max · output: Error</small></div>
    <div class="code-body">
<pre class="stl">Network 3
LD     L19.1
O      L19.2
O      L19.3
AW&lt;&gt;   LW7, LW9
MOVW   +1, LW17
Network 4
LD     L19.0
O      L19.1
AW&lt;&gt;   LW2, LW5
MOVW   +2, LW17
Network 5
LD     L19.1
AW=    LW5, LW7
MOVW   +3, LW17
Network 6
LD     L19.2
AW&lt;&gt;   LW13, LW15
MOVW   +4, LW17
Network 7
LD     L19.3
O      L19.4
O      L19.5
AW=    LW13, LW15
MOVW   +5, LW17
Network 8
LD     L19.1
O      L19.2
O      L19.3
AW=    LW7, +0
MOVW   +6, LW17
Network 9
LD     L19.2
O      L19.3
O      L19.4
O      L19.5
AW=    LW11, +0
MOVW   +7, LW17
Network 10
LD     L19.4
AW=    LW0, LW2
MOVW   +8, LW17</pre>
      <ol class="notes">
        <li><b>N3</b> Error 1: the new password (<code>LW7</code>) and its confirmation (<code>LW9</code>) differ. Example: new <code>1234</code>, confirmation <code>1243</code>.</li>
        <li><b>N4</b> Error 2: the password typed (<code>LW2</code>) is not the one in the table (<code>LW5</code>). Example: user <code>1234</code> types <code>xxxx</code> when the table holds <code>1234</code>.</li>
        <li><b>N5</b> Error 3: the new password equals the old one.</li>
        <li><b>N6–N7</b> Errors 4 and 5: index checks (<code>Ind</code> against <code>Max</code>) for the request types that work on a table entry.</li>
        <li><b>N8–N9</b> Errors 6 and 7: a password of 0 or a user number of 0 is refused.</li>
        <li><b>N10</b> Error 8: the password equals the user number, so user <code>1234</code> may not have password <code>1234</code>.</li>
        <li>Each network overwrites the previous result, so the last failing check wins. Each bit of <code>Accion</code> selects one request type (log in, change password, add, modify, delete); define them in your panel interface.</li>
      </ol>
    </div>
  </div>
  <div class="pitfall"><h4>Passwords in a PLC</h4><p>Passwords here are integers (at most 32767, digits only) kept in V memory, which any panel or supervisory connection can read. An S7-200 can't protect them, and it can't keep an audit trail of who did what. Prefer the panel's or supervisory system's user management, which can. If you don't use these helpers, leave them out of the project so nobody assumes the PLC is enforcing access.</p></div>
</section>


<!-- ===================== STEP 5 ===================== -->
<section class="step" id="startup" data-phase="Build" data-title="Power-up, clocks and options">
  <div class="step-eyebrow">Build</div>
  <h2>Power-up, clocks and machine options</h2>
  <p class="lede">Before any process logic, write what everything else relies on: a quiet period after power-up, a once-a-second pulse for counting, the machine's option bits, and one flag per cycle family.</p>
  <div class="code">
    <div class="code-h">Aux2 (SBR1) · Networks 1–3 <small>power-up timer, option bits, 1 s pulses</small></div>
    <div class="code-body">
<pre class="stl">Network 1
LD     SM0.0
TON    T50, +100
Network 2
LD     SM0.1
FILL   +0, VW800, 4
S      V800.0, 1
S      V800.4, 3
S      V801.0, 1
S      V802.0, 1
S      V802.1, 1
S      V803.1, 1
S      V805.1, 1
S      V806.1, 1
R      V807.1, 1
Network 3
LD     SM0.5
EU
=      M0.0
AN     M9.0
A      V7.0
=      M0.5</pre>
      <ol class="notes">
        <li><b>N1</b> <code>T50</code> is a 100 ms timer: 100 × 100 ms = <b>10 s</b> after power-up. OB1 calls alarms, cycles, valves and outputs only once it is done, so devices finish booting before anything acts.</li>
        <li><b>N2</b> On the first scan, clear the option bytes <code>VB800</code>–<code>VB807</code> and set this machine's options: second door (<code>V801.0</code>), liquids counter-pressure (<code>V802.0</code>), second probe (<code>V806.1</code>) and the rest.</li>
        <li><b>N3</b> <code>M0.0</code> is a one-scan pulse every second (rising edge of <code>SM0.5</code>). <code>M0.5</code> is the same pulse, but only while there is no abort (<code>M9.0</code>) and control power is on (<code>V7.0</code>). Phase timers count on <code>M0.5</code>, so they freeze during an abort.</li>
      </ol>
    </div>
  </div>
  <div class="code">
    <div class="code-h">Aux (SBR0) · Networks 1–3 <small>cancel request, one flag per cycle family, cycle type</small></div>
    <div class="code-body">
<pre class="stl">Network 1
LD     M8.4
MOVD   +0, MD10
MOVB   0, MB14
MOVB   0, MB15
R      M8.4, 1
Network 2
LDD&lt;&gt;  MD10, +0
OD&lt;&gt;   MD14, +0
LPS
=      M20.0
AD&lt;&gt;   MD10, +0
=      M20.1
LRD
AB&lt;&gt;   MB14, 0
=      M20.2
LRD
AB&lt;&gt;   MB15, 0
=      M20.3
LPP
NOT
R      M9.0, 3
Network 3
LD     SM0.0
LPS
A      M20.1
MOVW   +0, VW1018
LRD
A      M20.2
MOVW   +1, VW1018
LPP
A      M20.3
MOVW   +2, VW1018</pre>
      <ol class="notes">
        <li><b>N1</b> The panel's "cancel cycle" request <code>M8.4</code> clears every step byte, then clears itself. Step 13 explains when the operator needs it.</li>
        <li><b>N2</b> Each cycle keeps its steps in its own bytes: steam cycle in <code>MD10</code> (<code>M10.0</code>–<code>M13.7</code>), leak test in <code>MB14</code>, filter cycle in <code>MB15</code>. "Not zero" gives <code>M20.1</code>, <code>M20.2</code>, <code>M20.3</code>, and any of them gives <code>M20.0</code>, cycle running. With no cycle running, <code>R M9.0, 3</code> clears the abort, advance and forced-finish bits (<code>M9.0</code>–<code>M9.2</code>) in one instruction.</li>
        <li><b>N3</b> The cycle type goes to <code>VW1018</code> for the panel and the start conditions.</li>
      </ol>
    </div>
  </div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Give I/O, drives and panels time to boot before trusting them. Gate the protections and the outputs, not just the alarms.</li><li>Count phase times on a pulse that stops during an abort, so a held cycle doesn't keep earning time.</li><li>Keep machine options in one block of bits, set in one place.</li></ul></div>
  <div class="pitfall"><h4>Why a 100 ms timer for the gate</h4><ul><li>A 1 ms timer (<code>T32</code>, <code>T96</code>) updates asynchronously, every millisecond, so its bit can change between two OB1 networks in the same scan: one block runs, the next doesn't. A 100 ms timer updates once per scan, when its instruction executes.</li><li>Setting options on the first scan overrides anything the panel wrote. That's right for fixed hardware options. For anything an operator may change, keep the value in the data block instead.</li></ul></div>
</section>

<!-- ===================== STEP 6 ===================== -->
<section class="step" id="analog" data-phase="Build" data-title="Analog scaling done right">
  <div class="step-eyebrow">Build</div>
  <h2>Analog scaling done right</h2>
  <p class="lede">Send every measurement through one general scaling subroutine: map an input range onto an output range. Keep the parameters in data-block blocks of five words per channel, so ranges change without touching code.</p>
  <div class="code">
    <div class="code-h">Aux_Escalado (SBR20) · Networks 2–4 <small>inputs: Entrada, Emin, Emax, Smin, Smax · output: Salida</small></div>
    <div class="code-body">
<pre class="stl">Network 2
LD     SM0.0
MOVR   LD12, AC0
AENO
-R     LD16, AC0
AENO
MOVR   LD28, AC1
-R     LD24, AC1
Network 3
LD     SM0.0
MOVR   LD20, AC2
AENO
-R     LD16, AC2
AENO
MOVR   AC0, AC3
*R     AC1, AC3
Network 4
LD     SM0.0
LPS
AD&lt;&gt;   AC2, +0
MOVR   AC3, AC0
AENO
/R     AC2, AC0
AENO
=      L63.7
LPP
AD=    AC2, +0
MOVD   +0, AC0
AENO
O      L63.7
MOVR   AC0, AC1
+R     LD24, AC1</pre>
      <ol class="notes">
        <li><b>N2</b> <code>AC0</code> = input − Emin; <code>AC1</code> = Smax − Smin (the output span). Network 1 converted the five INT inputs to REAL.</li>
        <li><b>N3</b> <code>AC2</code> = Emax − Emin (the input span); <code>AC3</code> = AC0 × AC1.</li>
        <li><b>N4</b> If the input span is not zero, divide; if it is zero, the result is 0 instead of a math fault. Then add Smin back. Network 5 rounds to INT.</li>
      </ol>
    </div>
  </div>
  <div class="code">
    <div class="code-h">Ent_Analog (SBR3) · Networks 1–2 and Alarmas (SBR4) · Network 2 <small>one call per channel, a clamp, a signal check</small></div>
    <div class="code-body">
<pre class="stl">Network 1   (Ent_Analog)
LD     SM0.0
CALL   SBR20, VW440, VW442, VW446, VW444, VW448, VW400
CALL   SBR25, 0, 1500, VW400
Network 2   (Ent_Analog)
LD     V806.1
CALL   SBR20, VW450, VW452, VW456, VW454, VW458, VW402
CALL   SBR25, 0, 1500, VW402
Network 2   (Alarmas)
LD     SM0.0
LPS
LDW&lt;=  VW440, +2000
OW&gt;    VW440, +32000
ALD
=      V600.0
LPP
CALL   SBR26, LB0, VB600, M24.0, M24.1</pre>
      <ol class="notes">
        <li><b>Ent_Analog N1</b> Channel 1: raw <code>VW440</code> with Emin 6400 (<code>VW442</code>), Emax 32000 (<code>VW446</code>), Smin 0 (<code>VW444</code>) and Smax 1500 (<code>VW448</code>) gives <code>VW400</code> in tenths of a degree. <code>Aux_Min_Max</code> then clamps it to 0–1500.</li>
        <li><b>Ent_Analog N2</b> The second probe is scaled only when its option <code>V806.1</code> is set.</li>
        <li><b>Alarmas N2</b> Raw ≤ 2000 (1.25 mA, a broken loop) or above 32000 (more than 20 mA, a shorted or saturated loop) sets the channel's alarm condition <code>V600.0</code>. The byte handler <code>SBR26</code> does the rest (step 14).</li>
      </ol>
    </div>
  </div>
  <div class="widget" id="w-scale">
    <div class="widget-h"><b>Try it: scale a 4–20 mA signal</b><span>Channel parameters from the data block</span></div>
    <div class="widget-b">
      <div class="wrow"><label class="fld">Channel<select id="sc-ch"></select></label></div>
      <label class="fld">Loop current: <span class="readout" id="sc-ma-t">12.00 mA</span><input type="range" id="sc-ma" min="0" max="21" step="0.05" value="12"></label>
      <dl class="kv" id="sc-out"></dl>
    </div>
  </div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Write the general linear map once (input range to output range), with a guard for a zero span.</li><li>Clamp the result, so a slightly under-range transmitter can't produce a negative temperature that a later comparison misreads.</li><li>Detect both a broken loop (under-range) and a shorted or saturated one (over-range). Put the over-range limit above full scale: a reading of exactly 20 mA is a valid 100 %.</li></ul></div>
</section>

<!-- ===================== STEP 7 ===================== -->
<section class="step" id="limits" data-phase="Build" data-title="Recipe entries the PLC can trust">
  <div class="step-eyebrow">Build</div>
  <h2>Recipe entries the PLC can trust</h2>
  <p class="lede">Operators type recipe values on a panel. The panel may have its own limits, but the PLC can't rely on them. <code>GP_Limites</code> clamps every entry, every scan, and some limits depend on other entries.</p>
  <div class="code">
    <div class="code-h">GP_Limites (SBR58) · Networks 2 and 4 <small>temperatures that must stay in order, drying and cooling entries</small></div>
    <div class="code-body">
<pre class="stl">Network 2
LD     SM0.0
LPS
CALL   SBR25, 1000, VW816, VW124
MOVW   VW124, LW0
AENO
+I     +5, LW0
AENO
MOVW   VW124, LW2
+I     +15, LW2
LRD
CALL   SBR25, LW0, LW2, VW126
LRD
MOVW   VW126, LW0
AENO
+I     +10, LW0
AENO
MOVW   VW126, LW2
+I     +30, LW2
LRD
CALL   SBR25, LW0, LW2, VW128
LRD
CALL   SBR25, 0, 9990, VW130
LPP
CALL   SBR25, 0, 999, VW132
Network 4
LD     SM0.0
CALL   SBR25, 0, 9990, VW134
CALL   SBR25, 70, 200, VW136
CALL   SBR25, 0, 99, VW148
CALL   SBR25, 500, VW846, VW138
CALL   SBR25, 400, 950, VW140
CALL   SBR25, 0, 2, VW142
CALL   SBR25, 0, 9, VW154</pre>
      <ol class="notes">
        <li><b>N2</b> The sterilisation temperature <code>VW124</code> is held between 100.0 °C and <code>VW816</code> (134.0 °C).</li>
        <li><b>N2</b> The control temperature <code>VW126</code> is held 0.5–1.5 °C above it. The program controls slightly above the sterilisation temperature so the measured value doesn't dip below it.</li>
        <li><b>N2</b> The over-temperature limit <code>VW128</code> is held 1.0–3.0 °C above the control temperature. Exposure time <code>VW130</code> is limited to 999.0 min and the F0 target <code>VW132</code> to 999.</li>
        <li><b>N4</b> Drying time <code>VW134</code>, drying vacuum <code>VW136</code>, <code>VW148</code>, the air-break level <code>VW138</code> (up to <code>VW846</code>, which network 3 sets from the liquids option), the liquids end temperature <code>VW140</code>, the unload side <code>VW142</code> and the number of drying pulses <code>VW154</code> (0–9). Network 1 clamps the vacuum and pulse entries and network 5 the filter-cycle entries.</li>
      </ol>
    </div>
  </div>
  <div class="widget" id="w-lim">
    <div class="widget-h"><b>Try it: type a recipe the way an operator might</b><span>GP_Limites rules, run on your entries</span></div>
    <div class="widget-b">
      <div class="wrow">
        <label class="fld">Sterilisation temp VW124 (×0.1 °C)<input type="number" id="lm-124" value="1210" step="1" style="width:130px"></label>
        <label class="fld">Control temp VW126<input type="number" id="lm-126" value="1220" step="1" style="width:130px"></label>
        <label class="fld">Over-temp VW128<input type="number" id="lm-128" value="1240" step="1" style="width:130px"></label>
        <label class="fld">Vacuum pulses VW112<input type="number" id="lm-112" value="3" step="1" style="width:110px"></label>
        <label class="fld">Drying pulses VW154<input type="number" id="lm-154" value="1" step="1" style="width:110px"></label>
      </div>
      <div class="tbl" style="margin:0"><table><thead><tr><th>Entry</th><th>You typed</th><th>PLC uses</th><th>Rule</th></tr></thead><tbody id="lm-out"></tbody></table></div>
    </div>
  </div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Validate in the PLC, every scan, even when the panel validates too. Panels get replaced and supervisory systems write directly.</li><li>Derive dependent limits from the value they depend on, so the order "sterilise &lt; control &lt; over-temperature" can never be broken.</li><li>Clamp every entry, including counts. A typing slip of 10 drying pulses would make drying ten times longer.</li><li>Clamp rather than reject when the safe value is obvious, and show the operator the value actually in use.</li></ul></div>
</section>

<!-- ===================== STEP 8 ===================== -->
<section class="step" id="start" data-phase="Build" data-title="Start conditions and doors">
  <div class="step-eyebrow">Build</div>
  <h2>Start conditions and the pass-through doors</h2>
  <p class="lede">Two questions guard the machine: may a door open, and may a cycle start? Answer each in one place. The start answer is a word in which every bit is one reason not to start, so the panel can show it.</p>
  <div class="code">
    <div class="code-h">Puertas (SBR5) · Networks 1, 3, 4 <small>which door was last used, and may a door open?</small></div>
    <div class="code-body">
<pre class="stl">Network 1
LDN    M20.0
LPS
AN     V0.1
AN     V0.2
R      M1.0, 1
LPP
AN     V1.1
AN     V1.2
S      M1.0, 1
Network 3
LDN    M20.0
A      V7.1
AW&gt;=   VW408, VW1000
AW&lt;=   VW408, VW1006
AW&lt;=   VW400, VW812
TON    T37, +30
A      T37
=      M1.1
Network 4
LD     M2.1
A      M2.3
AN     M3.1
ON     V801.0
O      V808.3
A      M1.1
=      M1.2</pre>
      <ol class="notes">
        <li><b>N1</b> While idle, opening door 1 (loading side) resets <code>M1.0</code> and opening door 2 (sterile side) sets it. <code>M1.0</code> remembers which side was used last.</li>
        <li><b>N3</b> <code>M1.1</code> (doors may open) needs no cycle running, compressed air for the door seals (<code>V7.1</code>), chamber pressure within ±100 mbar of atmospheric (<code>VW1000</code>–<code>VW1006</code>) and chamber temperature ≤ 80.0 °C (<code>VW812</code>), all for 3 s.</li>
        <li><b>N4</b> Door 1 may open (<code>M1.2</code>) only if door 2 is closed and locked (<code>M2.1</code>, <code>M2.3</code>) and not opening (<code>M3.1</code>). Network 5 is the mirror image for door 2, so the two doors can never be open together.</li>
      </ol>
    </div>
  </div>
  <p>Networks 7–9 add which side is <i>enabled</i>. While a steam cycle runs and the load has been flagged sterile, door 1 is disabled (<code>M1.6</code> off) and door 2 enabled (<code>M1.7</code> on). Door 1 is enabled again only after door 2 has been opened, that is, after the load has been taken out on the sterile side.</p>
  <div class="code">
    <div class="code-h">Cond_Inicio (SBR6) · Networks 2–7, 15 <small>every reason not to start is a bit of MW4</small></div>
    <div class="code-body">
<pre class="stl">Network 2
LD     SM0.0
MOVW   +0, MW4
Network 3
LDN    M2.0
ON     M2.2
O      M3.0
=      M4.0
Network 4
LDN    M2.1
ON     M2.3
O      M3.1
A      V801.0
=      M4.1
Network 5
LD     SM0.0
LPS
AW&lt;=   VW100, +1
=      M0.6
LPP
AW&gt;=   VW100, +1
=      M0.7
Network 6
LDN    M1.0
AN     M0.6
LD     M1.0
AN     M0.7
OLD
AN     L0.1
AN     L0.2
A      V801.0
=      M4.2
Network 7
LD     M0.2
O      M4.3
A      M2.0
A      M2.1
=      M4.3
Network 15
LD     M8.0
LPS
AW=    MW4, +0
S      M10.0, 1
LPP
R      M8.0, 1</pre>
      <ol class="notes">
        <li><b>N2</b> Clear the whole reason word <code>MW4</code>, then set one bit per reason found this scan.</li>
        <li><b>N3–N4</b> A door not closed and locked, or opening, blocks the start.</li>
        <li><b>N5–N6</b> The loading rule: with <code>VW100</code> = 0, a steam cycle may only start if the last door used was door 1, so a load can't go in through the sterile side.</li>
        <li><b>N7</b> A load already flagged sterile (<code>M0.2</code>) blocks a new cycle until a door has been opened. Nobody can sterilise the same load twice and skip the unloading.</li>
        <li><b>N15</b> The panel's start request <code>M8.0</code> sets the first step <code>M10.0</code> only when <code>MW4</code> = 0, then is cleared. The panel sets the bit and the PLC clears it, so a request made during the power-up delay is acted on as soon as the delay ends.</li>
      </ol>
    </div>
  </div>
  <div class="widget" id="w-door">
    <div class="widget-h"><b>Try it: doors and start permission</b><span>Puertas N1–N5 and Cond_Inicio MW4</span></div>
    <div class="widget-b">
      <div class="wrow">
        <label class="tog"><input type="checkbox" id="dr-d1" checked><span></span>Door 1 closed and locked</label>
        <label class="tog"><input type="checkbox" id="dr-d2" checked><span></span>Door 2 closed and locked</label>
        <label class="tog"><input type="checkbox" id="dr-last"><span></span>Last door used was door 2 (M1.0)</label>
        <label class="tog"><input type="checkbox" id="dr-ster"><span></span>Load flagged sterile (M0.2)</label>
        <label class="tog"><input type="checkbox" id="dr-air" checked><span></span>Compressed air (V7.1)</label>
      </div>
      <label class="fld">Chamber pressure <span class="readout" id="dr-p-t">1013 mbar</span><input type="range" id="dr-p" min="0" max="2500" step="1" value="1013"></label>
      <label class="fld">Chamber temperature <span class="readout" id="dr-t-t">45.0 °C</span><input type="range" id="dr-t" min="200" max="1300" step="5" value="450"></label>
      <div class="wrow"><span class="lamp" id="dr-m11">M1.1 doors may open</span><span class="lamp" id="dr-m12">M1.2 door 1 may open</span><span class="lamp" id="dr-m13">M1.3 door 2 may open</span><span class="lamp" id="dr-start">Start allowed (MW4 = 0)</span></div>
      <p class="srcnote" id="dr-msg" style="margin:0"></p>
    </div>
  </div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Make the reason visible. A word of "why not" bits turns "it won't start" into a message the operator can act on.</li><li>Clear the reason word first, then set it, so a reason that has gone can't linger.</li><li>Put product rules (loading side, sterile load not yet unloaded) in the same start check as the safety rules, so no path skips them.</li></ul></div>
</section>

<!-- ===================== STEP 9 ===================== -->
<section class="step" id="steps" data-phase="Build" data-title="The cycle as step bits">
  <div class="step-eyebrow">Build</div>
  <h2>The cycle as one-hot step bits</h2>
  <p class="lede">Write the steam cycle as a sequence of 17 steps, one memory bit each, with exactly one set at a time. A transition resets the current step and sets the next in the same network, usually after its condition has held for one second.</p>
  <div class="code">
    <div class="code-h">Ciclo_Vapor (SBR7) · Networks 3–5 and 25 <small>start, first vacuum, and the end of the cycle</small></div>
    <div class="code-body">
<pre class="stl">Network 3
LD     M10.0
LPS
AN     V643.0
AN     V644.0
AN     M9.0
TON    T131, +150
LPP
LD     T131
ON     V801.3
ALD
R      M10.0, 1
S      M10.1, 1
Network 4
LD     M10.1
LPS
AN     V643.0
AN     M9.0
TON    T132, +150
LPP
A      T132
R      M10.1, 1
S      M10.2, 1
Network 5
LD     M10.2
LPS
AW&lt;=   VW408, VW108
AN     M9.0
TON    T133, +10
LPP
LD     T133
O      M9.1
O      M9.2
ALD
R      M10.2, 1
S      M10.3, 1
R      M9.1, 1
Network 25
LD     M13.7
A      M22.2
LPS
AN     M9.0
TON    T143, +300
LPP
A      T143
MOVD   +0, MD10
R      M9.1, 2</pre>
      <ol class="notes">
        <li><b>N3–N4</b> Two settling steps check the services. With option <code>V801.3</code> off, step <code>M10.0</code> passes at once; <code>M10.1</code> then waits 15 s with compressed air present.</li>
        <li><b>N5</b> The pattern for every step: a condition (here pressure ≤ <code>VW108</code>), held for 1 s by a TON that stops on abort (<code>AN M9.0</code>), or the operator's advance (<code>M9.1</code>), or a forced finish (<code>M9.2</code>), moves to the next step.</li>
        <li><b>N25</b> The last step waits for 30 s near atmospheric pressure (<code>M22.2</code>), then clears all 32 step bits at once with <code>MOVD +0, MD10</code>.</li>
      </ol>
    </div>
  </div>
  <div class="tbl"><table>
    <thead><tr><th>Step</th><th>Phase code</th><th>What happens</th><th>Leaves when (default recipe)</th></tr></thead>
    <tbody>
      <tr><td class="a">M10.0, M10.1</td><td class="n">1</td><td>Start: services check, settle</td><td>15 s with compressed air</td></tr>
      <tr><td class="a">M10.2, M10.3</td><td class="n">2</td><td>First vacuum, then hold</td><td>≤ 200 mbar for 1 s; hold time 0 = no hold</td></tr>
      <tr><td class="a">M10.4, M10.5</td><td class="n">3</td><td>Vacuum pulses: steam in, vacuum</td><td>≥ 900 mbar / ≤ 100 mbar; 3 pulses</td></tr>
      <tr><td class="a">M10.6, M10.7</td><td class="n">4</td><td>Positive pulses</td><td>0 pulses set, skipped</td></tr>
      <tr><td class="a">M11.0</td><td class="n">5</td><td>Heat-up</td><td>Temperature ≥ 121.0 °C for 1 s</td></tr>
      <tr><td class="a">M11.1</td><td class="n">6</td><td>Sterilisation (exposure)</td><td>20.0 min at temperature and F0 ≥ target</td></tr>
      <tr><td class="a">M11.2–M11.5</td><td class="n">7</td><td>Drying: vacuum, hold, air break, air hold</td><td>10.0 min at ≤ 200 mbar, × 1 pulse</td></tr>
      <tr><td class="a">M12.0, M12.1</td><td class="n">8</td><td>Liquids: cool to 100 °C, then to 80 °C</td><td>Temperature ≤ <code>VW140</code></td></tr>
      <tr><td class="a">M13.7</td><td class="n">15</td><td>Cycle end: vent</td><td>30 s near atmospheric</td></tr>
    </tbody>
  </table></div>
  <div class="code">
    <div class="code-h">GP_Fases (SBR59) · Network 24 <small>one number the panel and recorder can use</small></div>
    <div class="code-body">
<pre class="stl">Network 24
LD     SM0.0
MOVW   VW1492, LW0
AENO
*I     +100, LW0
AENO
MOVW   LW0, VW1494
+I     VW1490, VW1494
</pre>
      <ol class="notes">
        <li>Networks 1–22 map the step bits to a phase (<code>VW1490</code>) and a sub-phase (<code>VW1492</code>: 1 evacuating, 2 pressurising, 3 holding, 15 aborted).</li>
        <li><b>N24</b> <code>VW1494</code> = sub-phase × 100 + phase, so 703 means "drying, holding" and 6 means "sterilisation". A recorder logs one word and can still draw a phase bar.</li>
      </ol>
    </div>
  </div>
  <div class="think">
    <h4>Engineer's thinking: why step bits and not a step number?</h4>
    <p>Step bits make every transition a self-contained network: <code>R</code> the old step, <code>S</code> the new one. Branches (more pulses, or drying, or cooling) are just two <code>S</code> instructions under different conditions. The price is that nothing stops two steps being set at once except discipline. That is one reason <code>GP_Fases</code> exists, and why a step number is easier to log and to check.</p>
  </div>
</section>


<!-- ===================== STEP 10 ===================== -->
<section class="step" id="pulses" data-phase="Build" data-title="Air removal: vacuum pulses">
  <div class="step-eyebrow">Build</div>
  <h2>Air removal: first vacuum and vacuum pulses</h2>
  <p class="lede">Steam only reaches its saturation temperature where there is no air. One deep vacuum isn't enough for porous loads, so after the first vacuum the program alternates steam and vacuum: each pulse dilutes the air that is left.</p>
  <div class="think">
    <h4>Engineer's thinking: why air is the enemy</h4>
    <p>Pressure in the chamber is the sum of the steam and air partial pressures (Dalton's law). The thermometer sees the saturation temperature of the <i>steam</i> part only. At 2057 mbar with 10 % air left, the steam is at 1851 mbar, which saturates at about 118 °C instead of 121 °C. Pressure says "sterilising", but the load isn't. Each pulse from 900 to 100 mbar keeps about 100/900 of the air, so three pulses leave roughly (100/900)³, about 0.1 % of what was there.</p>
  </div>
  <div class="code">
    <div class="code-h">Ciclo_Vapor (SBR7) · Networks 7–9 <small>branch after the hold, the pulse loop and its counter</small></div>
    <div class="code-body">
<pre class="stl">Network 7
LD     M10.3
LDW&gt;=  VW204, VW110
O      M9.1
O      M9.2
ALD
LPS
R      M10.3, 1
AW&lt;    VW208, VW112
S      M10.4, 1
LRD
AW&gt;=   VW208, VW112
AW&lt;    VW218, VW118
S      M10.6, 1
LRD
AW&gt;=   VW208, VW112
AW&gt;=   VW218, VW118
S      M11.0, 1
LPP
R      M9.1, 1
Network 8
LD     M10.4
LPS
AW&gt;=   VW408, VW116
AN     M9.0
TON    T134, +10
LPP
LDW&gt;=  VW208, VW112
O      T134
O      M9.1
O      M9.2
ALD
R      M10.4, 1
S      M10.5, 1
R      M9.1, 1
Network 9
LD     M10.5
LPS
AW&lt;=   VW408, VW114
AN     M9.0
TON    T135, +10
LPP
LDW&gt;=  VW208, VW112
O      T135
O      M9.1
O      M9.2
ALD
LPS
R      M10.5, 1
A      T135
EU
INCW   VW208
LRD
AN     M9.1
AN     M9.2
AW&lt;    VW208, VW112
S      M10.4, 1
LRD
LDW&gt;=  VW208, VW112
O      M9.1
O      M9.2
ALD
S      M10.6, 1
LPP
R      M9.1, 1</pre>
      <ol class="notes">
        <li><b>N7</b> After the hold (<code>VW204</code> ≥ <code>VW110</code>), branch three ways: vacuum pulses still to do (<code>VW208</code> &lt; <code>VW112</code>), positive pulses to do (<code>VW218</code> &lt; <code>VW118</code>), or straight to heat-up.</li>
        <li><b>N8</b> Steam in until the chamber reaches <code>VW116</code> (900 mbar) for 1 s.</li>
        <li><b>N9</b> Vacuum down to <code>VW114</code> (100 mbar) for 1 s. The rising edge of that confirmation counts the pulse (<code>INCW VW208</code>), then the loop either goes back to <code>M10.4</code> or moves on.</li>
      </ol>
    </div>
  </div>
  <div class="code">
    <div class="code-h">Cámara (SBR10) · Network 5 <small>a pressure ramp for the vacuum valve</small></div>
    <div class="code-body">
<pre class="stl">Network 5
LD     M23.1
LPS
EU
LPS
AW&lt;    VW102, +20
MOVW   VW408, VW1056
LPP
AW&gt;=   VW102, +20
MOVW   +1, VW1056
LPP
LPS
A      M0.5
-I     VW102, VW1056
LRD
MOVW   VW408, LW1
-I     +50, LW1
LRD
AW&lt;    VW102, +20
CALL   SBR25, LW1, VW1056, VW1056
LRD
CALL   SBR25, 1, VW814, VW1056
LPP
AW&gt;=   VW408, VW1056
TON    T252, +10</pre>
      <ol class="notes">
        <li>At the start of each evacuation the target <code>VW1056</code> is either the current pressure (ramp) or 1 mbar (no ramp). With <code>VW102</code> = 20, the maximum, there is no ramp.</li>
        <li>With a ramp, the target falls by <code>VW102</code> mbar every second, but never more than 50 mbar below the actual pressure. The vacuum valve opens only while the pressure is above the target (<code>T252</code>). A slow ramp protects liquids and fragile packs from boiling or bursting.</li>
      </ol>
    </div>
  </div>
  <div class="pitfall"><h4>Common mistake: one counter, two steps</h4><p>The hold counter <code>VW204</code> runs only in the hold step <code>M10.3</code>. If you also used "<code>VW204</code> ≥ <code>VW110</code>" as an exit of the first-vacuum step <code>M10.2</code>, a hold time of 0 would make 0 ≥ 0 true at once, and the first vacuum would be skipped whatever the pressure. Give each step's exit its own condition. In the simulator's event log, the first vacuum runs for about 35 s before the first steam pulse.</p></div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Count repeats with a counter that is cleared at every cycle start (here <code>Aux_Borra</code> zeroes <code>VW200</code>–<code>VW399</code>), never one left over from the last cycle.</li><li>Confirm every pressure target for a second before acting, so a pressure spike can't end a step.</li></ul></div>
</section>

<!-- ===================== STEP 11 ===================== -->
<section class="step" id="control" data-phase="Build" data-title="Hold 121 °C by controlling pressure">
  <div class="step-eyebrow">Build</div>
  <h2>Hold 121 °C by controlling pressure</h2>
  <p class="lede">Once the air is out, temperature and pressure are tied together by the steam table. Pressure responds in seconds, while a temperature probe in a drain lags by much more. So the program controls the chamber <i>pressure</i>, and uses temperature only to trim the pressure setpoint slowly.</p>
  <div class="code">
    <div class="code-h">Aux_Temp_Pres (SBR21) · Networks 1, 4, 9 <small>steam table as 12 straight lines, 80–140 °C</small></div>
    <div class="code-body">
<pre class="stl">Network 1
LDW&lt;   LW0, +850
CALL   SBR20, LW0, +800, +850, +376, +579, LW2
Network 4
LDW&gt;=  LW0, +950
AW&lt;    LW0, +1000
CALL   SBR20, LW0, +950, +1000, +847, +1014, LW2
Network 9
LDW&gt;=  LW0, +1200
AW&lt;    LW0, +1250
CALL   SBR20, LW0, +1200, +1250, +1990, +2323, LW2</pre>
      <ol class="notes">
        <li>Each network covers 5 °C and interpolates between two table points with <code>Aux_Escalado</code>: 100.0 °C → 1014 mbar, 120.0 °C → 1990 mbar, 125.0 °C → 2323 mbar.</li>
        <li>Below 85 °C the first segment is used and above 135 °C the last one, extended in a straight line.</li>
      </ol>
    </div>
  </div>
  <div class="widget" id="w-steam">
    <div class="widget-h"><b>Try it: the PLC's steam table against the real one</b><span>Straight segments vs IAPWS-IF97 saturation pressure</span></div>
    <div class="widget-b">
      <div style="overflow-x:auto"><svg id="st-svg" viewBox="0 0 640 240" style="width:100%;min-width:520px" role="img" aria-label="Saturation pressure against temperature: PLC table and reference curve"></svg></div>
      <label class="fld">Temperature <span class="readout" id="st-t-t">121.0 °C</span><input type="range" id="st-t" min="800" max="1400" step="1" value="1210"></label>
      <dl class="kv" id="st-out"></dl>
    </div>
  </div>
  <div class="code">
    <div class="code-h">Cámara (SBR10) · Networks 23, 26, 27, 31, 33 <small>setpoints from the table, a slow trim, a fast P loop</small></div>
    <div class="code-body">
<pre class="stl">Network 23
LDW&lt;&gt;  VW126, VW1038
O      M10.0
CALL   SBR21, VW124, VW1030
MOVW   VW124, VW1062
-I     +10, VW1062
CALL   SBR21, VW126, VW1032
CALL   SBR21, VW128, VW1034
MOVW   VW126, VW1038
Network 26
LD     T122
O      M11.1
AW&lt;=   VW1036, VW124
LPS
AN     T123
TON    T123, +150
LPP
A      T123
+I     +10, VW1032
Network 27
LD     T122
O      M11.1
AW&lt;    VW1036, VW126
LPS
AN     T124
TON    T124, +150
LPP
A      T124
+I     +2, VW1032
Network 31
LD     M11.0
O      M11.1
LDW&gt;=  VW104, +20
OW&gt;=   VW408, VW1042
O      V1040.0
ALD
MOVW   VW1032, AC0
-I     VW408, AC0
A      V24.2
CALL   SBR20, AC0, +0, +100, +0, +100, VW432
Network 33
LD     SM0.0
CALL   SBR25, 0, 100, VW432
CALL   SBR20, VW432, +0, +100, +6400, +32000, AQW0</pre>
      <ol class="notes">
        <li><b>N23</b> When the recipe changes or a cycle starts, take three pressures from the table: at the sterilisation temperature (<code>VW1030</code>, the low clamp), at the control temperature (<code>VW1032</code>, the setpoint) and at the over-temperature limit (<code>VW1034</code>, the high clamp).</li>
        <li><b>N26–N29</b> Every 15 s the measured temperature nudges the pressure setpoint: +10 mbar if at or below 121.0 °C, +2 if below 122.0, −2 if above 122.0, −10 if 0.5 °C or more above it. This is slow integral action on temperature. Network 30 clamps the result between the two table pressures.</li>
        <li><b>N31</b> The steam valve opening is the pressure error in mbar, 1 % per mbar (proportional only): 30 mbar below setpoint gives 30 % open.</li>
        <li><b>N33</b> Clamp to 0–100 % and scale to 6400–32000 for the 4–20 mA output.</li>
      </ol>
    </div>
  </div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Control the fast variable and trim it with the slow one: here a pressure loop with a temperature-driven setpoint.</li><li>Clamp a trimmed setpoint between physically meaningful limits, here the pressures of the sterilisation and over-temperature limits.</li><li>Close the valve outright on abort, over-temperature, over-pressure, or a clean-steam supply missing for 45 s (network 32), whatever the loop wants, and keep it closed until the supply is back.</li></ul></div>
</section>

<!-- ===================== STEP 12 ===================== -->
<section class="step" id="f0" data-phase="Build" data-title="Exposure time and F0">
  <div class="step-eyebrow">Build</div>
  <h2>Exposure time and F0</h2>
  <p class="lede">Two numbers decide whether the load is sterile: minutes at or above the sterilisation temperature, and F0, the equivalent minutes at 121.1 °C that every second of the cycle contributes. Count both in integers.</p>
  <div class="code">
    <div class="code-h">Ciclo_Vapor (SBR7) · Networks 13–15 <small>exposure time, F0 and the end of exposure</small></div>
    <div class="code-body">
<pre class="stl">Network 13
LD     M11.1
AW&gt;=   VW1020, VW124
A      M0.0
CALL   SBR24, +6, +1, VW232, VW234
Network 14
LD     M20.1
A      M0.0
CALL   SBR23, VW1020, 1211, 10, VW1060
CALL   SBR24, +6000, VW1060, VW236, VW238
Network 15
LD     M11.1
LDW&gt;=  VW232, VW130
AW&gt;=   VW236, VW132
O      M9.1
O      M9.2
ALD
LPS
R      M11.1, 1
AW&lt;&gt;   VW154, +0
S      M11.2, 1
LRD
AW=    VW154, +0
S      M12.0, 1
LRD
R      M9.1, 1
LPP
R      M9.2, 1</pre>
      <ol class="notes">
        <li><b>N13</b> Exposure counts only while the control temperature is at or above 121.0 °C. A dip stops the clock without resetting it. Six one-second pulses make one tenth of a minute in <code>VW232</code>.</li>
        <li><b>N14</b> F0 counts during the whole steam cycle: <code>Aux_Fx</code> gives the lethal rate × 100 each second against the reference temperature 121.1 °C (<code>1211</code>), and <code>Aux_Cuenta</code> adds it up, carrying one F0 minute into <code>VW236</code> every 6000.</li>
        <li><b>N15</b> Exposure ends when both targets are met (or on advance or forced finish). The load then goes to drying if drying pulses are set (<code>VW154</code> ≠ 0), or to liquids cooling.</li>
      </ol>
    </div>
  </div>
  <div class="code">
    <div class="code-h">Aux_Fx (SBR23) · Network 2 and Aux_Cuenta (SBR24) <small>lethal rate and a carry-once accumulator</small></div>
    <div class="code-body">
<pre class="stl">Network 2   (Aux_Fx)
LD     SM0.0
MOVR   LD8, AC2
-R     LD12, AC2
MOVR   AC2, LD20
/R     10.0, LD20
MOVR   LD20, LD24
/R     LD16, LD24
LN     10.0, LD28
MOVR   LD24, LD32
*R     LD28, LD32
EXP    LD32, LD36
MOVR   LD36, LD40
*R     100.0, LD40
Network 1   (Aux_Cuenta)
LD     SM0.0
+I     LW2, LW6
Network 2   (Aux_Cuenta)
LDW&gt;=  LW6, LW0
-I     LW0, LW6
+I     +1, LW4</pre>
      <ol class="notes">
        <li><b>Aux_Fx</b> L = 10<sup>(T − Tref)/z</sup>, computed as <code>EXP(LN(10) × ΔT/z)</code> because the S7-200 has no power function. Called with Tref = 121.1 °C and z = 10 °C, the pharmacopoeia's definition of F0. At 121.1 °C, L × 100 = 100; at 124.1 °C it is 200.</li>
        <li><b>Aux_Cuenta</b> Add the increment to the seconds accumulator. If it reaches the base, subtract the base and add one to the minutes. With base 6000 and 100 per second at 121.1 °C, one F0 minute is added each minute.</li>
      </ol>
    </div>
  </div>
  <div class="widget" id="w-f0">
    <div class="widget-h"><b>Try it: F0 the way the PLC counts it</b><span>Aux_Fx and Aux_Cuenta, Tref 121.1 °C, z = 10 °C</span></div>
    <div class="widget-b">
      <label class="fld">Temperature held <span class="readout" id="f0-t-t">121.1 °C</span><input type="range" id="f0-t" min="1100" max="1350" step="1" value="1211"></label>
      <label class="fld">Minutes held <span class="readout" id="f0-m-t">20 min</span><input type="range" id="f0-m" min="1" max="60" step="1" value="20"></label>
      <dl class="kv" id="f0-out"></dl>
    </div>
  </div>
  <div class="think"><h4>Engineer's thinking: which clock?</h4><p>Exposure and F0 count on <code>M0.0</code>, the plain one-second pulse, not on the abort-gated <code>M0.5</code>. F0 is the lethality the load physically received, so it should keep counting. And an abort before the exposure is complete can't produce a sterile load: the aborted cycle can only end by being cancelled (step 13), and the sterile flag is set only while the cycle is still running with both targets reached. Write that decision into your specification; validators will ask.</p></div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Count exposure only while the condition holds, and say in the specification whether a dip pauses or restarts it (here it pauses).</li><li>Integer accumulators with a carry keep long counts exact; the remainder in <code>VW238</code> is never lost.</li><li>Use a time base that can't overflow. One carry per call is enough as long as one second never adds more than the base, which holds up to about 138 °C here.</li></ul></div>
</section>

<!-- ===================== STEP 13 ===================== -->
<section class="step" id="drying" data-phase="Build" data-title="Drying, cooling and the end">
  <div class="step-eyebrow">Build</div>
  <h2>Drying, liquids cooling and the end of the cycle</h2>
  <p class="lede">After exposure, wrapped goods are dried under vacuum: the wet load boils dry at low pressure. Liquids must never be evacuated, so they cool slowly under air counter-pressure instead. Either way the cycle only ends once the chamber is back near atmospheric pressure.</p>
  <div class="code">
    <div class="code-h">Ciclo_Vapor (SBR7) · Networks 19, 23–24 <small>drying hold and pulse count, liquids cooling</small></div>
    <div class="code-body">
<pre class="stl">Network 19
LD     M11.3
LPS
AW&gt;=   VW244, VW134
AN     M9.0
TON    T140, +10
LRD
A      T140
LPS
INCW   VW252
AW&gt;=   VW252, VW154
R      M11.3, 1
S      M13.7, 1
LPP
AW&lt;    VW252, VW154
R      M11.3, 1
S      M11.4, 1
LPP
LD     M9.1
O      M9.2
ALD
S      M13.7, 1
R      M11.3, 1
R      M9.1, 1
Network 23
LD     M12.0
LPS
AW&lt;=   VW1020, +1000
AN     M9.0
TON    T141, +10
LPP
LD     T141
O      M9.1
O      M9.2
ALD
R      M12.0, 1
S      M12.1, 1
R      M9.1, 1
Network 24
LD     M12.1
LPS
AW&lt;=   VW1020, VW140
AN     M9.0
TON    T142, +10
LPP
LD     T142
O      M9.1
O      M9.2
ALD
R      M12.1, 1
S      M13.7, 1
R      M9.1, 2</pre>
      <ol class="notes">
        <li><b>N19</b> After the drying hold (<code>VW134</code>, 10.0 min), count the drying pulse in <code>VW252</code>. If enough pulses are done, go to the cycle end <code>M13.7</code>; if not, break the vacuum with air (<code>M11.4</code>) and repeat.</li>
        <li><b>N23–N24</b> Liquids: wait until the load is at or below 100.0 °C, then down to <code>VW140</code> (80.0 °C), then end.</li>
      </ol>
    </div>
  </div>
  <div class="code">
    <div class="code-h">Cámara (SBR10) · Network 8 <small>when sterile air may enter</small></div>
    <div class="code-body">
<pre class="stl">Network 8
LD     M12.0
AW&lt;=   VW408, VW1044
A      V802.0
LD     M12.0
O      M12.1
O      M22.0
A      M22.1
AN     M23.7
OLD
LD     M15.4
AN     V802.0
OLD
AN     M9.0
=      M23.5</pre>
      <ol class="notes">
        <li>Air enters during liquids cooling while the pressure is below the control pressure + 400 mbar (<code>VW1044</code>). That counter-pressure stops hot liquids boiling over as the steam condenses.</li>
        <li>At the end of any cycle, or idle with both doors closed, air enters while the chamber is below atmospheric (<code>M22.1</code>), so the doors can open.</li>
      </ol>
    </div>
  </div>
  <h3>Getting out of an abort</h3>
  <p>An abort (<code>M9.0</code>, step 14) freezes the cycle where it is: phase timers stop and the valves close. That is the safe reaction, but the cycle can't finish by itself, because the final step's 30 s timer is also stopped by <code>M9.0</code>. So give the operator a way out. The panel's "cancel cycle" button sets <code>M8.4</code>, and <code>Aux</code> network 1 (step 5) clears every step byte. With no cycle running, <code>Aux</code> clears <code>M9.0</code>, and the idle chamber logic takes over: it exhausts pressure above atmospheric and lets sterile air in below it. The doors unlock once the chamber is near atmospheric and below 80 °C.</p>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Give every abort a defined way back to idle, inside the program. A machine shouldn't depend on an engineer with a laptop to recover.</li><li>Make idle a safe state in its own right: here, idle with the doors closed always brings the chamber back to atmospheric pressure.</li><li>Record why a cycle ended. An abort after the exposure has finished leaves a sterile but possibly wet load; the panel should say the drying was not completed.</li></ul></div>
</section>

<!-- ===================== STEP 14 ===================== -->
<section class="step" id="alarms" data-phase="Build" data-title="Alarms: one byte each">
  <div class="step-eyebrow">Build</div>
  <h2>Alarms: one byte each, one handler for all</h2>
  <p class="lede">Give every alarm a byte in <code>VB600</code>–<code>VB689</code>. The detecting network writes only bit 0, the live condition. One generic subroutine, <code>Aux_Alm</code>, turns that into everything else: active, new, horn, unacknowledged, beacon.</p>
  <div class="code">
    <div class="code-h">Aux_Alm (SBR26) · Networks 2–4 <small>ByteCtrl (in/out), ByteAlm (in/out), Optica, Bocina</small></div>
    <div class="code-body">
<pre class="stl">Network 2
LD     SM0.0
LPS
A      L5.0
S      L5.4, 1
LRD
LD     L4.4
O      L4.5
ALD
AN     L5.0
R      L5.4, 1
LPP
A      L5.4
S      L2.0, 1
Network 3
LD     SM0.0
LPS
A      L5.4
AN     L5.1
=      L6.0
LPP
AN     L5.4
A      L5.1
=      L6.1
Network 4
LD     SM0.0
LPS
A      L6.0
S      L5.2, 1
LRD
LD     L4.0
LD     L4.1
AN     L5.4
OLD
ALD
R      L5.2, 1
LPP
A      L5.2
S      L2.1, 1</pre>
      <ol class="notes">
        <li><b>N2</b> Condition (bit 0) sets "active" (bit 4). Active resets when the condition has gone and control bit 4 or 5 allows it. Any active alarm sets <code>Optica</code>, the beacon.</li>
        <li><b>N3</b> "Active now, not last scan" (bit 1 holds last scan) is a new alarm; the reverse is a cleared one.</li>
        <li><b>N4</b> A new alarm latches the horn bit (bit 2). Acknowledge (control bit 0, the acknowledge button <code>V6.0</code>) clears it, or the alarm clearing does when control bit 1 allows. Any latched horn sets <code>Bocina</code>, the horn.</li>
      </ol>
    </div>
  </div>
  <div class="widget" id="w-alarm">
    <div class="widget-h"><b>Try it: one alarm byte, start to finish</b><span>Aux_Alm with this machine's control byte</span></div>
    <div class="widget-b">
      <div class="wrow">
        <label class="tog"><input type="checkbox" id="ab-cond"><span></span>Condition present (bit 0)</label>
        <button class="btn" id="ab-ack" type="button">Acknowledge (V6.0)</button>
      </div>
      <div class="wrow" id="ab-bits"></div>
      <div class="wrow"><span class="lamp" id="ab-beacon">M24.0 beacon</span><span class="lamp" id="ab-horn">M24.1 horn</span></div>
      <p class="srcnote" id="ab-msg" style="margin:0"></p>
    </div>
  </div>
  <div class="code">
    <div class="code-h">Alarmas (SBR4) · Networks 12, 14, 15 <small>over-temperature, control power, a service supply</small></div>
    <div class="code-body">
<pre class="stl">Network 12
LD     SM0.0
LPS
A      M20.1
AW&gt;=   VW400, VW128
TON    T160, +100
A      T160
=      V621.0
EU
S      M9.2, 1
LPP
CALL   SBR26, LB0, VB621, M24.0, M24.1
Network 14
LD     SM0.0
LPS
AN     V7.0
=      V642.0
A      M20.0
S      M9.0, 1
LPP
CALL   SBR26, LB0, VB642, M24.0, M24.1
Network 15
LD     SM0.0
LPS
AN     V7.1
TONR   T6, +600
LRD
A      T6
=      V643.0
LRD
A      V7.1
R      T6, 1
LPP
CALL   SBR26, LB0, VB643, M24.0, M24.1</pre>
      <ol class="notes">
        <li><b>N12</b> Over-temperature for 10 s during a steam cycle raises <code>V621.0</code>, and its rising edge sets <code>M9.2</code>, forced finish. Every step's transition ORs <code>M9.2</code>, so the cycle runs on to drying and the end, and the load is <i>not</i> flagged sterile.</li>
        <li><b>N14</b> Control power lost (<code>V7.0</code>) during a cycle sets <code>M9.0</code>, abort. Timers stop and valves close.</li>
        <li><b>N15</b> A service loss is timed with a retentive timer (<code>TONR T6</code>, 60 s). Short blips add up instead of resetting, and the timer resets only when the service is back.</li>
      </ol>
    </div>
  </div>
  <div class="tbl"><table>
    <thead><tr><th>Reaction</th><th>Bit</th><th>Raised by</th><th>What the cycle does</th></tr></thead>
    <tbody>
      <tr><td>Abort</td><td class="a">M9.0</td><td>Chamber probe or pressure transmitter failure (network 50), control power lost (network 14), the panel's abort button</td><td>Freezes: phase timers stop, valves close; the operator cancels it (step 13)</td></tr>
      <tr><td>Forced finish</td><td class="a">M9.2</td><td>Over-temperature (network 12)</td><td>Runs to the end without flagging the load sterile</td></tr>
      <tr><td>Advance</td><td class="a">M9.1</td><td>The panel's advance button</td><td>Skips the current step</td></tr>
      <tr><td>Warning only</td><td>–</td><td>Low temperature in exposure, valve feedback mismatch, service loss, vacuum pump fault</td><td>Horn and beacon. A pump fault stops the pump, so the step simply waits</td></tr>
    </tbody>
  </table></div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>One byte and one handler per alarm makes 40 alarms behave the same way and lets the panel read them as a block.</li><li>Distinguish "stop where you are" (abort) from "finish safely" (forced finish). A batch machine needs both.</li><li>Use retentive timers for intermittent faults, so a supply that keeps dropping out still raises the alarm. Close the valves that need a supply once it has been missing for 45 s, and keep them closed after the 60 s alarm until the supply returns.</li></ul></div>
</section>


<!-- ===================== STEP 15 ===================== -->
<section class="step" id="test" data-phase="Prove" data-title="Test and commission">
  <div class="step-eyebrow">Prove</div>
  <h2>Test and commission</h2>
  <p class="lede">A sterilizer is proven with instruments that don't belong to the PLC. Work through the program in this order, then check it against the list of common mistakes below.</p>
  <ol>
    <li><b>Desk check.</b> Read every network against the requirements in step 1. Compile, and clear every warning.</li>
    <li><b>Simulate.</b> Force inputs on the bench and walk every step, every transition and every interlock with the status chart.</li>
    <li><b>I/O and loop check.</b> Prove each wire and valve feedback. Check each analog input at 4, 12 and 20 mA against a calibrator, including the under- and over-range alarms.</li>
    <li><b>Door challenge.</b> Try to open each door under pressure, under vacuum, above 80 °C and with the other door open. Every attempt must be refused.</li>
    <li><b>Leak and air-removal tests.</b> Run the vacuum leak test (the "Leak test" button in step 16) and an air-removal test pack. Both must pass before any load cycle.</li>
    <li><b>Temperature studies.</b> Empty-chamber distribution and loaded heat penetration with independent thermocouples. Compare them with the PLC's temperature, exposure time and F0 for the same cycle.</li>
    <li><b>Alarm challenge.</b> Trigger every abort and forced-finish condition on purpose, check what the cycle and the load-sterile flag do, and cancel each aborted cycle back to idle.</li>
    <li><b>Archive.</b> Upload the final program and data block, record the versions, and read the recipe back from the running PLC so the record shows what actually runs.</li>
  </ol>
  <h3>Common mistakes to check for</h3>
  <p>These slip into batch-machine programs easily and survive normal cycles, because they only show up after a fault, an option change or an unusual entry. This tutorial's code avoids each of them; check your own the same way.</p>
  <div class="tbl"><table>
    <thead><tr><th>Mistake</th><th>What goes wrong</th><th>How to catch it</th><th>Step</th></tr></thead>
    <tbody>
      <tr><td>An abort with no way back to idle</td><td>The final step's timer is blocked by the abort bit, and the abort bit only clears when idle: the machine locks up</td><td>Abort every step in simulation and get back to idle without editing memory</td><td>13</td></tr>
      <tr><td>An interlock that re-opens when the alarm timer finishes</td><td>"Timer ≤ 45 s <i>or</i> timer done" blocks a valve only until the alarm is raised, then releases it with the supply still missing</td><td>Remove the supply for 90 s and watch the valve</td><td>11, 14</td></tr>
      <tr><td>Two steps sharing one counter</td><td>A hold counter used in another step's exit makes that step pass at once when the hold time is 0</td><td>Set every time to 0 and to its maximum, and watch each step run</td><td>10</td></tr>
      <tr><td>Option branches that read values nothing writes</td><td>Switching on a spare probe would give a control temperature of 0</td><td>Cross-reference: list addresses read but never written, and run every option once</td><td>3</td></tr>
      <tr><td>F0 against the wrong reference temperature</td><td>Using 121.0 °C instead of 121.1 °C reads about 2 % high</td><td>Compare the PLC's F0 with an independent calculation for one profile</td><td>12</td></tr>
      <tr><td>Held time counted without a decision</td><td>Exposure keeps growing during a hold and nobody can say whether it should</td><td>Write the rule in the specification and test it</td><td>12</td></tr>
      <tr><td>A demand bit that drives no output</td><td>Logic computes a valve demand that no output network uses</td><td>Cross-reference: list addresses written but never read</td><td>2</td></tr>
      <tr><td>Wizard blocks not called, or called twice</td><td>A configured module never serviced, or serviced twice per scan</td><td>Check every wizard block has exactly one call per scan</td><td>2, 4</td></tr>
      <tr><td>A recipe entry without a clamp</td><td>One typing slip multiplies a phase time</td><td>Type the minimum, the maximum and nonsense into every entry</td><td>7</td></tr>
      <tr><td>Over-range limit at exactly full scale</td><td>A valid 100 % reading raises a probe alarm</td><td>Inject 20.0 mA and then 21 mA</td><td>6</td></tr>
      <tr><td>Disabled networks and unused library blocks left in</td><td><code>LDN SM0.0</code> networks and uncalled blocks mislead the next reader</td><td>Search for <code>LDN SM0.0</code> and for blocks with no caller</td><td>4</td></tr>
      <tr><td>No symbols, no comments</td><td>Every reader has to decode absolute addresses</td><td>Fill the symbol table and the network comments as you write</td><td>17</td></tr>
    </tbody>
  </table></div>
  <div class="robust"><h4>Patterns this tutorial uses</h4><ul><li>A wiring layer on both sides, so the logic never touches I or Q.</li><li>One general scaling routine with a zero-span guard, and every result clamped.</li><li>Every recipe entry validated in the PLC, with limits that keep dependent values in order.</li><li>A "reasons not to start" word, and a pass-through door barrier in the same place as the safety interlocks.</li><li>One byte and one handler per alarm, with separate abort and forced-finish reactions, and a cancel path back to idle.</li><li>Pressure control on the saturation curve with a temperature trim, clamped between table pressures.</li></ul></div>
</section>

<!-- ===================== STEP 16 ===================== -->
<section class="step" id="simulator" data-phase="Prove" data-title="Run the sterilizer">
  <div class="step-eyebrow">Prove</div>
  <h2>Run the sterilizer</h2>
  <p class="lede">This simulator runs the program you have built, scan by scan, every 100 ms of machine time, with the data-block recipe and limits. The chamber behind it is a simple model of air, steam and heat, there to make the program respond. Use 60× or 600× to watch a whole cycle.</p>
  <div class="sim" id="sim">
    <div class="sim-top">
      <button class="btn" id="sm-run" type="button">Pause</button>
      <button class="btn" id="sm-power" type="button">Power cycle</button>
      <span class="seg" role="group" aria-label="Speed"><button type="button" data-speed="1">1×</button><button type="button" data-speed="10">10×</button><button type="button" data-speed="60" aria-pressed="true">60×</button><button type="button" data-speed="600">600×</button></span>
      <span class="clock" id="sm-clock">00:00:00</span>
    </div>
    <div class="sim-body">
      <aside class="sim-ctrl">
        <div><h5>Operator panel</h5><div class="grid2">
          <button class="btn primary" type="button" data-hmi="start">Start cycle</button>
          <button class="btn" type="button" data-hmi="test">Leak test</button>
          <button class="btn" type="button" data-hmi="advance">Advance step</button>
          <button class="btn danger" type="button" data-hmi="abort">Abort</button>
          <button class="btn" type="button" data-hmi="cancel">Cancel cycle</button>
          <button class="btn" type="button" data-hmi="ack">Acknowledge</button>
        </div><p class="srcnote" style="margin:6px 0 0">These buttons write the panel command bits: M9.1 advance, M9.0 abort, M8.4 cancel (step 13).</p></div>
        <div><h5>Recipe</h5><div class="stack">
          <label class="fld">Load<select id="sm-load"><option value="0">Wrapped goods: vacuum drying</option><option value="1">Liquids: cooling under counter-pressure</option></select></label>
          <label class="fld">Sterilisation temperature<select id="sm-temp"><option value="1210">121.0 °C (default)</option><option value="1340">134.0 °C</option></select></label>
          <label class="fld">Exposure time, min<input type="number" id="sm-time" value="20" min="0" max="999" step="0.5"></label>
          <span class="srcnote" id="sm-recipe"></span>
        </div></div>
        <div><h5>Doors</h5><div class="stack">
          <div class="wrow"><button class="btn" type="button" id="sm-d1">Open door 1</button><button class="btn" type="button" id="sm-d2">Open door 2</button></div>
          <div class="lamps"><span class="lamp" data-k="M1.1">M1.1 may open</span><span class="lamp" data-k="M1.6">M1.6 door 1 enabled</span><span class="lamp" data-k="M1.7">M1.7 door 2 enabled</span></div>
          <span class="srcnote" id="sm-doormsg">Door 1 is the loading side, door 2 the sterile side.</span>
        </div></div>
        <div><h5>Field signals</h5><div class="stack">
          <label class="tog"><input type="checkbox" data-in="V7.0" checked><span></span>V7.0 control power</label>
          <label class="tog"><input type="checkbox" data-in="V7.1" checked><span></span>V7.1 compressed air</label>
          <label class="tog"><input type="checkbox" data-in="V7.4" checked><span></span>V7.4 clean steam</label>
          <label class="tog"><input type="checkbox" data-in="V5.1" checked><span></span>V5.1 pump seal water</label>
          <label class="tog"><input type="checkbox" data-in="V5.0"><span></span>V5.0 vacuum pump fault</label>
        </div></div>
        <div><h5>Faults</h5><div class="stack">
          <label class="tog"><input type="checkbox" data-f="leak"><span></span>Chamber leak (door seal)</label>
          <label class="tog"><input type="checkbox" data-f="probeBreak"><span></span>Chamber probe wire break</label>
          <label class="tog"><input type="checkbox" data-f="valveStuck"><span></span>Steam valve stuck 35 % open</label>
        </div></div>
      </aside>
      <div class="sim-view">
        <div class="chips" id="sm-chips"></div>
        <div class="pid-svg">
        <svg class="s" viewBox="0 0 980 360" role="img" aria-label="Live sterilizer mimic">
          <text x="20" y="34" class="lb">steam supply</text>
          <path class="pipe" id="pp-st" d="M20 44 H560"/>
          <path class="pipe" id="pp-jk" d="M250 44 V108"/>
          <polygon class="vlv" id="vv-j1" points="240,64 260,64 250,75"/><polygon class="vlv" id="vv-j1b" points="240,86 260,86 250,75"/>
          <text x="268" y="80" class="lb">V12.0 jacket</text>
          <rect x="440" y="32" width="62" height="24" rx="3" class="eq" id="eq-aq"/><text x="471" y="49" text-anchor="middle" class="v" id="tx-aq">0 %</text>
          <text x="471" y="24" text-anchor="middle" class="lb">AQW0 steam valve</text>
          <path class="pipe" id="pp-in" d="M560 44 V120"/>
          <rect x="210" y="108" width="560" height="160" rx="12" class="eq" id="eq-jk"/>
          <text x="272" y="122" class="lb" id="tx-pj">jacket 0 mbar</text>
          <rect x="262" y="128" width="456" height="120" rx="6" class="eq" id="eq-ch"/>
          <rect x="263" y="129" width="454" height="118" rx="5" fill="var(--accent)" opacity="0" id="sm-fill"/>
          <text x="490" y="166" text-anchor="middle" class="v" id="tx-p" style="font-size:20px">1013 mbar</text>
          <text x="490" y="192" text-anchor="middle" class="v" id="tx-t" style="font-size:16px">45.0 °C</text>
          <text x="490" y="214" text-anchor="middle" class="lb" id="tx-tl">load probe 22.0 °C</text>
          <text x="490" y="236" text-anchor="middle" class="lb" id="tx-air">air 100 % of gas</text>
          <rect x="244" y="128" width="16" height="120" class="eq" id="dr-1"/><rect x="720" y="128" width="16" height="120" class="eq" id="dr-2"/>
          <text x="200" y="196" text-anchor="end">Door 1</text><text x="200" y="212" text-anchor="end" class="lb" id="tx-d1">closed</text>
          <text x="780" y="196">Door 2</text><text x="780" y="212" class="lb" id="tx-d2">closed</text>
          <path class="pipe" id="pp-air" d="M940 44 H660 V120"/>
          <polygon class="vlv" id="vv-a1" points="760,34 760,54 771,44"/><polygon class="vlv" id="vv-a1b" points="782,34 782,54 771,44"/>
          <text x="771" y="24" text-anchor="middle" class="lb">V14.0 / V14.1 air</text><text x="944" y="34" text-anchor="end" class="lb">sterile air</text>
          <path class="pipe" id="pp-vac" d="M420 268 V316 H170"/>
          <polygon class="vlv" id="vv-v1" points="320,306 320,326 331,316"/><polygon class="vlv" id="vv-v1b" points="342,306 342,326 331,316"/>
          <text x="331" y="300" text-anchor="middle" class="lb">V13.1 vacuum</text>
          <path class="pipe" id="pp-dr" d="M470 268 V340 H170"/>
          <polygon class="vlv" id="vv-dr" points="380,332 380,348 389,340"/><polygon class="vlv" id="vv-drb" points="398,332 398,348 389,340"/>
          <text x="410" y="354" class="lb">V13.0 drain</text>
          <circle cx="150" cy="320" r="22" class="eq" id="eq-pump"/><polygon class="ptri" points="142,309 142,331 162,320"/>
          <text x="150" y="286" text-anchor="middle" class="lb">vacuum pump</text><text x="150" y="356" text-anchor="middle" class="lb" id="tx-pump">Q1.0 off</text>
          <path class="pipe" id="pp-ex" d="M600 268 V316 H900"/>
          <polygon class="vlv" id="vv-ex" points="700,306 700,326 711,316"/><polygon class="vlv" id="vv-exb" points="722,306 722,326 711,316"/>
          <text x="711" y="300" text-anchor="middle" class="lb">V13.2 exhaust</text><text x="900" y="336" text-anchor="end" class="lb">to drain</text>
          <text x="40" y="250" class="lb" id="tx-ph">Idle</text>
        </svg>
        </div>
        <div class="trend-box"><canvas id="sm-trend" width="900" height="200" aria-label="Trend of chamber pressure and temperature"></canvas>
          <div class="srcnote"><span class="leg leg-p"></span>chamber pressure (0–2500 mbar) <span class="leg leg-t"></span>chamber temperature (0–150 °C) <span class="leg leg-l"></span>load probe · last 60 min of machine time</div></div>
        <div class="lamps" id="sm-lamps"></div>
      </div>
    </div>
    <div class="sim-low">
      <div><h5>Timers</h5><div id="sm-timers"></div></div>
      <div><h5>Values</h5><dl class="kv" id="sm-kv"></dl><h5 style="margin-top:12px">Reasons not to start (MW4)</h5><ul class="alist" id="sm-why"></ul></div>
      <div><h5>Active alarms</h5><ul class="alist" id="sm-alarms"></ul><h5 style="margin-top:12px">Event log (machine time)</h5><ul class="elog" id="sm-log"></ul></div>
    </div>
  </div>
  <div class="cols">
    <div class="think"><h4>Things to try</h4><ul style="margin:0;padding-left:1.2em"><li>Press <b>Start cycle</b> at 60×. Watch the first vacuum, three vacuum pulses, heat-up, 20 min of exposure and drying in the trend: about 40 min of machine time.</li><li>Tick <b>Steam valve stuck</b> during exposure: over-temperature forces a finish, and the load is never flagged sterile.</li><li>Tick <b>Chamber probe wire break</b> mid-cycle: the abort freezes the cycle. Press <b>Cancel cycle</b> and watch the idle logic bring the chamber back to atmospheric pressure.</li><li>Untick <b>V7.4 clean steam</b> during heat-up: after 45 s the steam valve closes, after 60 s the alarm sounds, and the valve stays closed until you tick it again.</li><li>After a good cycle, door 1 stays disabled (<code>M1.6</code> off): only the sterile side can open. Open door 2, close it and press <b>Start cycle</b>: refused, because the next load must go in through door 1.</li><li>Run the <b>Leak test</b> with and without the leak fault.</li></ul></div>
    <div class="evidence"><h4>What the simulator runs and what it models</h4><ul style="margin:0;padding-left:1.2em"><li>Runs: the logic from steps 5–14 — the steam cycle, leak test, start conditions, door permissives, chamber and jacket valves, steam table, F0, recipe limits and the alarm reactions — with the data-block values.</li><li>Models: steam, air and heat in the chamber and jacket, the load, valve travel and every field device.</li><li>Left out: door motors and seals (doors are closed/open inputs), the filter cycle and manual mode.</li></ul></div>
  </div>
</section>

<!-- ===================== STEP 17 ===================== -->
<section class="step" id="checklist" data-phase="Prove" data-title="Checklist for a robust program">
  <div class="step-eyebrow">Prove</div>
  <h2>Checklist for a robust batch-machine program</h2>
  <p class="lede">The habits from this tutorial, condensed into a list for the next sterilizer, washer or reactor you write.</p>
  <div class="tbl"><table>
    <thead><tr><th>Do this</th><th>Why</th><th>Step</th></tr></thead>
    <tbody>
      <tr><td>Put a wiring layer between I/Q and the logic</td><td>Rewiring and fail-safe inversion happen in one place</td><td>2</td></tr>
      <tr><td>Fix the units of every integer and write them down</td><td>1210 means 121.0 °C only if everyone agrees</td><td>3</td></tr>
      <tr><td>Gate protections and outputs on a power-up timer, using a 100 ms timer</td><td>Nothing acts on half-booted devices, and the gate can't change mid-scan</td><td>5</td></tr>
      <tr><td>Scale with one general routine; guard the zero span; clamp the result</td><td>One tested function for every channel</td><td>6</td></tr>
      <tr><td>Validate every recipe entry in the PLC, with dependent limits</td><td>Panels and supervisory systems can write anything</td><td>7</td></tr>
      <tr><td>Publish the reasons a start is refused</td><td>Operators fix the cause instead of calling engineering</td><td>8</td></tr>
      <tr><td>Keep product rules (pass-through, sterile load) next to safety rules</td><td>No path can start a cycle that skips them</td><td>8</td></tr>
      <tr><td>Give every step exit a one-second confirmation and its own condition</td><td>Spikes don't end steps; steps don't share state by accident</td><td>9, 10</td></tr>
      <tr><td>Control the fast variable, trim with the slow one, clamp the trim</td><td>Stable temperature without overshoot</td><td>11</td></tr>
      <tr><td>Use the defined F0 reference and decide in writing what held time counts</td><td>These are validation questions, not coding details</td><td>12</td></tr>
      <tr><td>Give every abort a way back to idle inside the program</td><td>A machine shouldn't depend on a laptop to recover</td><td>13</td></tr>
      <tr><td>Separate abort from forced finish, and keep the load-sterile flag honest</td><td>The record must show why a cycle ended</td><td>14</td></tr>
      <tr><td>Keep supply interlocks closed until the supply is back</td><td>An alarm is not a reason to re-open a valve</td><td>11, 14</td></tr>
      <tr><td>Name symbols and write comments as you go</td><td>A few minutes now save every future reader hours</td><td>15</td></tr>
    </tbody>
  </table></div>
  <p class="srcnote">Example values in this tutorial: project "Basic Autoclave project"; IP addresses are written xx.xx.xx.xx; example logins use 1234 and xxxx.</p>
</section>

    <nav class="navbar" aria-label="Step navigation">
      <button class="btn" id="nav-prev" type="button">← Previous</button>
      <button class="btn primary" id="nav-next" type="button">Next →</button>
    </nav>
  </main>
</div>
<div id="tip" role="tooltip" aria-hidden="true"></div>

<script>
// Basic Autoclave project - PLC engine for the tutorial's simulator: a scan-by-scan model of the S7-200 program
// built in the tutorial, using its data-block values. Hand/auto selectors stay in auto (VB20-VB27 = 255).
const PLC = (function () {
  'use strict';

  // Data block page "Todos": recipe, limits and scaling
  const DB = {
    VW100: 0, VW102: 20, VW104: 20, VW106: 0, VW108: 200, VW110: 0, VW112: 3, VW114: 100, VW116: 900, VW118: 0,
    VW120: 1300, VW122: 1500, VW124: 1210, VW126: 1220, VW128: 1240, VW130: 200, VW132: 0, VW134: 100, VW136: 200,
    VW138: 900, VW140: 800, VW142: 2, VW148: 0, VW154: 1,
    VW810: 1000, VW812: 800, VW814: 3500, VW816: 1340, VW820: 70, VW822: 50, VW824: 100, VW826: 13,
    VW830: 1211, VW832: 150, VW834: 15, VW836: 600, VW840: 1340, VW842: 35, VW844: 50,
  };
  // Analog channels: [input, raw copy, scaled value, Smax, enable option bit, model signal]
  const CH = [
    ['AIW0', 'VW440', 'VW400', 1500, null, 'tch'], ['AIW2', 'VW450', 'VW402', 1500, 'V806.1', 'tload'],
    ['AIW4', 'VW470', 'VW406', 4000, null, 'pj'], ['AIW6', 'VW480', 'VW408', 4000, null, 'p'],
  ];

  // Aux_Escalado (SBR20): REAL maths, ROUND to INT, divide-by-zero guard returns Smin
  function escalado(x, emin, emax, smin, smax) {
    const span = emax - emin;
    const r = span !== 0 ? ((x - emin) * (smax - smin)) / span + smin : smin;
    return Math.sign(r) * Math.round(Math.abs(r));
  }
  // Aux_Min_Max (SBR25)
  const minmax = (lo, hi, v) => (v < lo ? lo : v > hi ? hi : v);
  // Aux_Temp_Pres (SBR21): piecewise-linear saturated steam table, T x0.1 degC -> mbar abs
  const STEAM = [[800, 376], [850, 579], [900, 701], [950, 847], [1000, 1014], [1050, 1211], [1100, 1436], [1150, 1696],
    [1200, 1990], [1250, 2323], [1300, 2707], [1350, 3132], [1400, 3615]];
  function tempPres(t) {
    let i = 0;
    while (i < STEAM.length - 2 && t >= STEAM[i + 1][0]) i++;
    return escalado(t, STEAM[i][0], STEAM[i + 1][0], STEAM[i][1], STEAM[i + 1][1]);
  }
  // Aux_Fx (SBR23): lethal rate x100 = 10^((T - Tref)/10/z) * 100
  const fx = (tAct, tRef, z) => Math.round(Math.pow(10, (tAct - tRef) / 10 / z) * 100);
  // Aux_Cuenta (SBR24): seconds accumulator that carries into a counter once per call
  function cuenta(w, base, inc, acuMin, acuSeg) {
    w[acuSeg] += inc;
    if (w[acuSeg] >= base) { w[acuSeg] -= base; w[acuMin] += 1; }
  }

  // Process helpers (model only): saturation temperature from steam partial pressure (Magnus-type fit)
  const tsat = (pmbar) => { const p = Math.max(6.2, pmbar) / 1000; return 100 + 28.1 * Math.log(p) + 1.2 * Math.log(p) ** 2; };

  const ALARMS = {
    'V600.0': 'Chamber temperature probe failure (AIW0)', 'V601.0': 'Load/filter probe failure (AIW2)',
    'V603.0': 'Jacket pressure transmitter failure (AIW4)', 'V604.0': 'Chamber pressure transmitter failure (AIW6)',
    'V620.0': 'Temperature below sterilisation setpoint during exposure', 'V621.0': 'Over-temperature in chamber (VW128)',
    'V642.0': 'Control power / emergency stop (V7.0)', 'V643.0': 'Compressed air lost for 60 s (V7.1)',
    'V644.0': 'Water supply lost for 60 s (V7.2)', 'V645.0': 'Plant steam lost for 60 s (V7.3)',
    'V646.0': 'Clean steam lost for 60 s (V7.4)', 'V650.0': 'Vacuum pump fault during cycle (V5.0)',
    'V651.0': 'Chamber over-pressure', 'V652.0': 'Jacket over-pressure', 'V653.0': 'Leak test failed: pressure rise above limit',
  };
  const ABORTS = ['V600.0', 'V603.0', 'V604.0', 'V642.0'];

  const STEPS = [
    ['M10.0', 'Start: services check'], ['M10.1', 'Start: settle'], ['M10.2', 'First vacuum'], ['M10.3', 'Vacuum hold'],
    ['M10.4', 'Pulse: steam in'], ['M10.5', 'Pulse: vacuum'], ['M10.6', 'Positive pulse: up'], ['M10.7', 'Positive pulse: down'],
    ['M11.0', 'Heat-up'], ['M11.1', 'Sterilisation (exposure)'], ['M11.2', 'Drying: vacuum'], ['M11.3', 'Drying: hold'],
    ['M11.4', 'Drying: air break'], ['M11.5', 'Drying: air hold'], ['M12.0', 'Liquids: cool to 100 °C'],
    ['M12.1', 'Liquids: cool to end temp'], ['M13.7', 'Cycle end'],
    ['M14.0', 'Test: services check'], ['M14.1', 'Test: settle'], ['M14.2', 'Test: evacuate'], ['M14.3', 'Test: stabilise'],
    ['M14.4', 'Test: measure'], ['M14.7', 'Test end'],
  ];
  const PHASES = ['Idle', 'Start', 'First vacuum', 'Vacuum pulses', 'Positive pulses', 'Heat-up', 'Sterilisation', 'Drying',
    'Cooling / venting', 'Test: evacuate', 'Test: stabilise', 'Test: measure', 'M23.7', '-', '-', 'End'];

  const TIMERS = ('T50:TON:10 T37:TON:3 T40:TON:2 T41:TON:3 T101:TON:15 T102:TON:15 T103:TON:5 T104:TON:30 T120:TON:1 T121:TON:1 ' +
    'T122:TON:15 T123:TON:15 T124:TON:15 T125:TON:15 T126:TON:15 T131:TON:15 T132:TON:15 T133:TON:1 T134:TON:1 ' +
    'T135:TON:1 T136:TON:1 T137:TON:1 T138:TON:1 T139:TON:1 T140:TON:1 T141:TON:1 T142:TON:1 T143:TON:30 T144:TON:1 ' +
    'T145:TON:1 T149:TON:0.1 T160:TON:10 T161:TON:10 T162:TON:1 T163:TON:1 T172:TON:5 T174:TON:5 T252:TON:1 T253:TON:1 ' +
    'T7:TONR:3 T35:TON:0.25 T36:TON:0.25 T109:TON:1 T5:TONR:60 T6:TONR:60 T9:TONR:60 T10:TONR:60 T11:TONR:60 T12:TONR:60').split(' ');

  function run(t, inp, dt) {
    if (t.type === 'TON') { if (inp) { t.et = Math.min(t.et + dt, t.pt); t.q = t.et >= t.pt - 1e-9; } else { t.et = 0; t.q = false; } }
    else if (t.type === 'TONR') { if (inp) { t.et = Math.min(t.et + dt, 3276.7); t.q = t.et >= t.pt - 1e-9; } }
    return t.q;
  }
  const rst = (t) => { t.et = 0; t.q = false; };

  function create() {
    const w = {}; for (const k in DB) w[k] = DB[k];
    ['VW204', 'VW206', 'VW208', 'VW218', 'VW232', 'VW234', 'VW236', 'VW238', 'VW244', 'VW246', 'VW248', 'VW250', 'VW252',
      'VW260', 'VW262', 'VW264', 'VW266', 'VW280', 'VW282', 'VW400', 'VW402', 'VW404', 'VW406', 'VW408', 'VW410', 'VW412', 'VW414',
      'VW432', 'VW1000', 'VW1002', 'VW1004', 'VW1006', 'VW1012', 'VW1018', 'VW1020', 'VW1030', 'VW1032', 'VW1034', 'VW1036',
      'VW1038', 'VW1042', 'VW1044', 'VW1048', 'VW1052', 'VW1056', 'VW1060', 'VW1062', 'VW1490', 'VW1492', 'VW1494', 'AQW0'].forEach((k) => { w[k] = 0; });
    // scaling parameter blocks (Emin 6400, Smin 0, Emax 32000, Smax) from the data block
    [['VW440', 1500], ['VW450', 1500], ['VW460', 1500], ['VW470', 4000], ['VW480', 4000], ['VW490', 1500]].forEach(([b, smax]) => {
      const n = +b.slice(2); w['VW' + (n + 2)] = 6400; w['VW' + (n + 4)] = 0; w['VW' + (n + 6)] = 32000; w['VW' + (n + 8)] = smax; w[b] = 0;
    });
    const P = {
      t: 0, first: true, w, b: {}, T: {}, prev: {}, events: [], hmi: {}, raw: {}, edge: {},
      // process state: air and steam partial pressures (mbar), temperatures (degC), jacket pressure
      p: { pa: 1013, ps: 0, tch: 45, tload: 22, pj: 1013, steamOk: true },
      f: { leak: false, probeBreak: false, valveStuck: false },
      cmd: { temp: 1210, time: 200, liquids: false },
      trend: [], trendAcc: 0,
    };
    TIMERS.forEach((s) => { const [n, type, pt] = s.split(':'); P.T[n] = { type, pt: +pt, et: 0, q: false }; });
    // field inputs as mapped in Ent_Cliente (SBR2); healthy plant, doors closed and locked
    Object.assign(P.b, { 'V0.1': true, 'V0.2': true, 'V1.1': true, 'V1.2': true, 'V7.0': true, 'V7.1': true, 'V7.2': true,
      'V7.3': true, 'V7.4': true, 'V7.6': true, 'V5.0': false, 'V5.1': true, 'V5.2': false, 'V6.0': false });
    for (let i = 0; i < 8; i++) { for (const n of [20, 21, 22, 23, 24, 25, 26, 27]) P.b['V' + n + '.' + i] = true; } // VB20-27 = 255: all auto
    return P;
  }

  function log(P, msg, key, kind) { P.events.unshift({ t: P.t, msg, key, kind: kind || 'event' }); if (P.events.length > 120) P.events.length = 120; }

  // ---------------- process model (not PLC code) ----------------
  function model(P, dt) {
    const s = P.p, b = P.b, w = P.w;
    const ptot = () => s.pa + s.ps;
    const pump = b['V15.0'] && P.T.T40.q;
    // proportional steam valve AQW0 (4-20 mA = 6400-32000)
    let u = Math.max(0, (w.AQW0 - 6400) / 25600);
    if (P.f.valveStuck) u = Math.max(u, 0.35);
    const psup = s.steamOk && b['V7.4'] ? 3000 : 1100;
    s.ps += 160 * u * Math.max(0, psup - ptot()) / psup * dt;
    // vacuum through V13.1 (main) and drain V13.0 (bleed), only with the pump running
    const kv = (pump && b['V13.1'] ? 0.05 : 0) + (pump && b['V13.0'] ? 0.004 : 0);
    if (kv > 0) { const P0 = ptot(); const d = kv * Math.max(0, P0 - 25) * dt; s.pa -= d * s.pa / P0; s.ps -= d * s.ps / P0; }
    // exhaust above atmosphere V13.2
    if (b['V13.2'] && ptot() > 1013) { const P0 = ptot(); const d = 0.04 * (P0 - 1013) * dt; s.pa -= d * s.pa / P0; s.ps -= d * s.ps / P0; }
    // sterile air: vacuum break V14.0 / V14.1, counter-pressure from compressed air
    if (b['V14.0'] || b['V14.1'] || b['V15.3']) s.pa += 30 * Math.max(0, 1 - ptot() / 4500) * dt;
    // chamber leak (fault) lets air in while below atmosphere
    s.pa += (P.f.leak ? 0.085 : 0.004) * Math.max(0, 1013 - ptot()) / 1013 * dt;
    // condensation on the colder load and walls removes steam
    const tsatS = s.ps > 20 ? tsat(s.ps) : 0;
    if (s.ps > 20 && tsatS > s.tload) s.ps = Math.max(0, s.ps - Math.min(s.ps * 0.5, 2.2 * (tsatS - s.tload) * dt));
    if (s.ps > 20 && tsatS > s.tch + 0.2 && s.tch < 140) s.ps = Math.max(0, s.ps - 0.4 * (tsatS - s.tch) * dt);
    // chamber temperature: saturated steam at its partial pressure (Dalton), else drifts to the jacket
    const frac = ptot() > 1 ? s.ps / ptot() : 0;
    const tj = s.pj > 1050 ? tsat(s.pj) : 30;          // an unheated jacket is just warm metal
    const target = s.ps > 30 ? tsat(s.ps) : Math.min(s.tch, tj);
    s.tch += (target - s.tch) * Math.min(1, dt / (s.ps > 30 ? 3 : 60));
    if (s.ps <= 30) s.tch += (Math.max(tj - 45, 25) - s.tch) * Math.min(1, dt / 900);
    s.tload += (s.tch - s.tload) * Math.min(1, dt / (frac > 0.9 ? 45 : 420));
    // jacket: steam in through V12.0 / V12.1, small losses
    const vj = (b['V12.0'] ? 1 : 0) + (b['V12.1'] ? 1 : 0);
    s.pj += (vj * 45 * Math.max(0, 3000 - s.pj) / 3000 - 1.5 * Math.max(0, s.pj - 1013) / 1013) * dt;
    s.pa = Math.max(0, s.pa); s.ps = Math.max(0, s.ps);
    // valve feedbacks follow their commands after a short travel (Ent_Cliente maps them to V2.x-V5.x)
    for (const [cmd, fb] of [['V12.0', 'V2.0'], ['V12.1', 'V2.1'], ['V13.0', 'V3.0'], ['V13.1', 'V3.1'], ['V13.2', 'V3.2'], ['V14.0', 'V4.0']]) b[fb] = !!b[cmd];
  }

  // ---------------- one PLC scan ----------------
  function scan(P, dt) {
    const b = P.b, w = P.w, T = P.T, s = P.p;
    const g = (k) => !!b[k];
    const edge = (k, v) => { const r = v && !P.edge[k]; P.edge[k] = v; return r; };
    P.t += dt;
    model(P, dt);
    // Panel writes: recipe entries and command buttons
    w.VW124 = P.cmd.temp; w.VW130 = P.cmd.time; w.VW154 = P.cmd.liquids ? 0 : 1;
    if (P.hmi.start === 3) b['M8.0'] = true; if (P.hmi.test === 3) b['M8.1'] = true; b['V6.0'] = P.hmi.ack > 0;   // panel sets the request bit; Cond_Inicio clears it
    if (P.hmi.advance > 0) b['M9.1'] = true;
    if (P.hmi.abort > 0 && g('M20.0')) b['M9.0'] = true;
    if (P.hmi.cancel === 3) b['M8.4'] = true;             // panel: cancel-cycle request, cleared by Aux

    // raw analog values (model -> 4-20 mA), wire break forces raw 0
    const sig = { tch: s.tch * 10, tload: s.tload * 10, pj: s.pj, p: s.pa + s.ps };
    for (const [ai, rawW, , smax, , key] of CH) {
      let raw = Math.round(6400 + (sig[key] / smax) * 25600);
      if (ai === 'AIW0' && P.f.probeBreak) raw = 0;
      P.raw[ai] = Math.max(0, Math.min(32767, raw)); w[rawW] = P.raw[ai];
    }

    aux(P);                                            // OB1 N1 -> SBR0 Aux: cycle flags and cycle type
    // SBR1 Aux2: 10 s power-up inhibit (T50, 100 ms timer), first-scan option bits, 1 s pulses
    run(T.T50, true, dt);
    if (P.first) {
      for (let n = 800; n <= 807; n++) for (let i = 0; i < 8; i++) b['V' + n + '.' + i] = false;
      ['V800.0', 'V800.4', 'V800.5', 'V800.6', 'V801.0', 'V802.0', 'V802.1', 'V803.1', 'V805.1', 'V806.1'].forEach((k) => { b[k] = true; });
    }
    const sec = Math.floor(P.t + 1e-9) !== Math.floor(P.t - dt + 1e-9);
    b['M0.0'] = sec; b['M0.5'] = sec && !g('M9.0') && g('V7.0');
    // SBR3 Ent_Analog: scaling and clamping (channels enabled by option bits)
    for (const [, rawW, vw, smax, opt] of CH) {
      if (opt && !g(opt)) continue;
      const n = +rawW.slice(2);
      w[vw] = minmax(0, smax, escalado(w[rawW], w['VW' + (n + 2)], w['VW' + (n + 6)], w['VW' + (n + 4)], w['VW' + (n + 8)]));
    }
    const Pch = w.VW408, Tch = w.VW400;
    // GP_Limites (SBR58) runs late in OB1, but clamp here too so the recipe is valid before use (same rules)
    limits(P);

    if (T.T50.q) alarms(P, dt);                       // OB1 N2  SBR4 Alarmas
    doors(P, dt);                                      // OB1 N3  SBR5 Puertas
    if (T.T50.q) startConditions(P);                   // OB1 N4  SBR6 Cond_Inicio
    if (T.T50.q && g('M20.1')) steamCycle(P, dt);      // OB1 N5  SBR7 Ciclo_Vapor
    if (T.T50.q && g('M20.2')) testCycle(P, dt);       //         SBR8 Ciclo_Test
    if (T.T50.q) aux(P);                               //         second CALL SBR0: refresh M20.x after the steps changed
    if (T.T50.q) jacket(P, dt);                        // OB1 N6  SBR11 Recamara
    if (T.T50.q) chamber(P, dt, Pch, Tch);             // OB1 N7  SBR10 Camara
    if (T.T50.q) outputs(P, dt);                       // OB1 N8  SBR12 Salidas
    phases(P);                                         // OB1 N9  SBR59 GP_Fases
    if (T.T50.q) mapOutputs(P);                        // OB1 N10 SBR16 Sal_Cliente

    // event log
    for (const [k, label] of STEPS) { const v = g(k); if (P.prev[k] !== undefined && v && !P.prev[k]) log(P, label + ' (' + k + ')', k); P.prev[k] = v; }
    for (const [k, on, off] of [['M9.0', 'ABORT: cycle held (M9.0)', 'Abort cleared'], ['M0.2', 'Load sterile: exposure time and F0 reached (M0.2)', ''], ['M1.1', 'Doors may open (M1.1)', 'Doors locked (M1.1 off)'],
      ['V15.0', 'Vacuum pump started', 'Vacuum pump stopped']]) {
      const v = g(k); if (P.prev[k] !== undefined && v !== P.prev[k]) { const m = v ? on : off; if (m) log(P, m, k, k === 'M9.0' && v ? 'alarm' : 'event'); } P.prev[k] = v;
    }
    for (const k in ALARMS) { const v = g(k); if (v && !P.prev['A' + k]) log(P, ALARMS[k], k, 'alarm'); P.prev['A' + k] = v; }
    for (const k in P.hmi) if (P.hmi[k] > 0) P.hmi[k]--;
    // trend sample every 5 s of plant time
    P.trendAcc += dt;
    if (P.trendAcc >= 5) { P.trendAcc = 0; P.trend.push([P.t, w.VW408, w.VW400 / 10, w.VW402 / 10, w.VW406]); if (P.trend.length > 1200) P.trend.shift(); }
    P.first = false;
  }

  // SBR0 Aux N4-N5: one flag per cycle family from the step bytes; no cycle -> clear abort/advance/finish
  function aux(P) {
    const b = P.b, w = P.w, g = (k) => !!b[k];
    // N3: cancel request from the panel clears every step byte; the flags below then clear M9.0-M9.2
    if (g('M8.4')) { for (let i = 0; i < 8; i++) { b['M10.' + i] = b['M11.' + i] = b['M12.' + i] = b['M13.' + i] = b['M14.' + i] = b['M15.' + i] = false; } b['M8.4'] = false; }
    const md10 = [10, 11, 12, 13].some((n) => [0, 1, 2, 3, 4, 5, 6, 7].some((i) => g('M' + n + '.' + i)));
    const mb14 = [0, 1, 2, 3, 4, 5, 6, 7].some((i) => g('M14.' + i)), mb15 = [0, 1, 2, 3, 4, 5, 6, 7].some((i) => g('M15.' + i));
    b['M20.0'] = md10 || mb14 || mb15; b['M20.1'] = md10; b['M20.2'] = mb14; b['M20.3'] = mb15;
    if (!g('M20.0')) { b['M9.0'] = false; b['M9.1'] = false; b['M9.2'] = false; }
    if (g('M20.1')) w.VW1018 = 0; if (g('M20.2')) w.VW1018 = 1; if (g('M20.3')) w.VW1018 = 2;
  }

  // SBR58 GP_Limites: clamp every operator entry, with limits that depend on other entries
  function limits(P) {
    const w = P.w;
    w.VW100 = minmax(0, 2, w.VW100); w.VW102 = minmax(1, 20, w.VW102); w.VW104 = minmax(1, 20, w.VW104); w.VW106 = minmax(0, 2, w.VW106);
    w.VW108 = minmax(70, 200, w.VW108); w.VW110 = minmax(0, 200, w.VW110); w.VW112 = minmax(0, 5, w.VW112); w.VW114 = minmax(70, 200, w.VW114);
    w.VW116 = minmax(500, 1500, w.VW116); w.VW118 = minmax(0, 5, w.VW118); w.VW120 = minmax(1300, 1500, w.VW120);
    let p128 = tempPres(w.VW128); if (p128 <= 1500) { w.VW118 = 0; p128 = 1500; }
    w.VW122 = minmax(1500, p128, w.VW122);
    w.VW124 = minmax(1000, w.VW816, w.VW124);
    w.VW126 = minmax(w.VW124 + 5, w.VW124 + 15, w.VW126);
    w.VW128 = minmax(w.VW126 + 10, w.VW126 + 30, w.VW128);
    w.VW130 = minmax(0, 9990, w.VW130); w.VW132 = minmax(0, 999, w.VW132);
    w.VW846 = P.b['V802.0'] ? 1200 : w.VW1002;
    w.VW134 = minmax(0, 9990, w.VW134); w.VW154 = minmax(0, 9, w.VW154); w.VW136 = minmax(70, 200, w.VW136); w.VW148 = minmax(0, 99, w.VW148);
    w.VW138 = minmax(500, w.VW846 || 900, w.VW138); w.VW140 = minmax(400, 950, w.VW140); w.VW142 = minmax(0, 2, w.VW142);
  }

  // SBR4 Alarmas (the alarms this simulation can raise) with the Aux_Alm (SBR26) byte pattern
  function alarms(P, dt) {
    const b = P.b, w = P.w, T = P.T, g = (k) => !!b[k];
    b['M24.0'] = false; b['M24.1'] = false;               // N1 MOVB 0, MB24
    const fail = (raw) => raw <= 2000 || raw > 32000;
    b['V600.0'] = fail(w.VW440); b['V601.0'] = fail(w.VW450) && g('V806.1');
    b['V603.0'] = fail(w.VW470); b['V604.0'] = fail(w.VW480);
    run(T.T161, w.VW400 < w.VW124 && g('M11.1'), dt); b['V620.0'] = T.T161.q;                    // N11
    run(T.T160, g('M20.1') && w.VW400 >= w.VW128, dt); b['V621.0'] = T.T160.q;                   // N12
    if (b['V621.0'] && !P.edge.v621) { b['M9.2'] = true; log(P, 'Forced finish (M9.2): over-temperature ends the exposure early', 'M9.2', 'alarm'); }
    P.edge.v621 = b['V621.0'];
    b['V642.0'] = !g('V7.0'); if (b['V642.0'] && g('M20.0')) b['M9.0'] = true;                    // N14
    const tonr = (t, bit, out, extra) => { run(T[t], !g(bit), dt); if (g(bit)) rst(T[t]); b[out] = T[t].q && (extra === undefined ? true : extra); };
    tonr('T6', 'V7.1', 'V643.0'); tonr('T5', 'V7.2', 'V644.0'); tonr('T9', 'V7.3', 'V645.0', g('M20.1'));   // N15-N17
    tonr('T10', 'V7.4', 'V646.0', g('M20.1') || g('M20.3'));                                        // N18
    run(T.T149, g('V5.0') && g('M20.0'), dt); b['V650.0'] = T.T149.q;                              // N21
    run(T.T162, w.VW408 >= 3500, dt); b['V651.0'] = T.T162.q;                                       // N22
    run(T.T163, w.VW406 >= 3500, dt); b['V652.0'] = T.T163.q;                                       // N23
    b['V653.0'] = g('M14.7') && w.VW282 >= w.VW280 + w.VW826;                                        // N24
    // Aux_Alm per alarm byte: bit 4 active, 2 horn latch, 3 unacknowledged; ByteCtrl from N1
    const ack = g('V6.0');
    for (const k of Object.keys(ALARMS)) {
      const n = k.slice(1, 4), cond = g(k), prev = g('V' + n + '.1');
      let act = g('V' + n + '.4');
      if (cond) act = true; else act = false;                        // L4.5 = V800.6 = 1: clears when the condition clears
      const rise = act && !prev;
      let horn = g('V' + n + '.2'); if (rise) horn = true; if (ack || (g('V800.4') && !act)) horn = false;
      let unack = g('V' + n + '.3'); if (rise) unack = true; if (g('V800.5') && !act) unack = false;
      b['V' + n + '.4'] = act; b['V' + n + '.2'] = horn; b['V' + n + '.3'] = unack; b['V' + n + '.1'] = act;
      if (act) b['M24.0'] = true; if (horn) b['M24.1'] = true;
    }
    // N46-N48 horn and beacon
    // N45: 3 s of 0.25 s beeps after a cycle ends (T7 accumulates while idle; a running cycle resets it)
    const idleBeep = !g('M20.0') && !T.T7.q; run(T.T7, idleBeep, dt);
    run(T.T35, idleBeep && !T.T36.q, dt); run(T.T36, idleBeep && T.T35.q, dt);
    if (g('M20.0')) rst(T.T7);
    b['V16.0'] = (g('M24.1') && Math.floor(P.t * 2) % 2 === 0) || T.T35.q;   // N46: horn
    b['V16.1'] = (!g('M24.1') || g('V16.0')) && g('M24.0');
    // N50: the abort group (probe and transmitter failures during a cycle)
    if (g('M20.1') && (g('V600.0') || g('V603.0') || g('V604.0'))) b['M9.0'] = true;
    if (g('M20.2') && g('V604.0')) b['M9.0'] = true;
  }

  // SBR5 Puertas: door states and the door-open permissive (doors themselves are modelled as closed/locked inputs)
  function doors(P, dt) {
    const b = P.b, w = P.w, g = (k) => !!b[k];
    if (!g('M20.0')) { if (!g('V0.1') && !g('V0.2')) b['M1.0'] = false; if (!g('V1.1') && !g('V1.2')) b['M1.0'] = true; } // N1
    w.VW810 = minmax(700, 1050, w.VW810);                                                    // N2
    w.VW1000 = w.VW810 - 100; w.VW1002 = w.VW810 - 50; w.VW1004 = w.VW810 + 50; w.VW1006 = w.VW810 + 100;
    run(P.T.T37, !g('M20.0') && g('V7.1') && w.VW408 >= w.VW1000 && w.VW408 <= w.VW1006 && w.VW400 <= w.VW812, dt); // N3
    b['M1.1'] = P.T.T37.q;
    // N6: load sterile flag
    b['M0.2'] = ((g('M20.1') && !g('M11.1') && w.VW232 >= w.VW130 && w.VW236 >= w.VW132) || (g('M0.2') && !g('M10.0'))) && g('M2.0') && g('M2.1');
    // N7-N9: which side is enabled. VW142 = 2: a sterile load is unloaded on the sterile side (door 2)
    b['M3.6'] = g('M20.1') && (w.VW142 <= 1 || !g('V801.0'));
    b['M3.7'] = g('M20.1') && g('V801.0') && w.VW142 >= 1;
    if (g('V7.0')) {
      if ((!g('M20.0') && !g('V1.1') && !g('V1.2')) || (g('M20.1') && g('M0.2') && g('M3.6')) || !g('V801.0')) b['M1.6'] = true;
      if (g('V801.0') && ((!g('M20.0') && !g('V1.1') && !g('V1.2') && g('V808.2')) || (g('M20.1') && g('M0.2') && !g('M3.6')))) b['M1.6'] = false;
      if (g('V801.0') && ((!g('M20.0') && !g('V0.1') && !g('V0.2') && !g('V808.1')) || (g('M20.0') && g('M0.2') && g('M3.7')))) b['M1.7'] = true;
      if ((!g('M20.0') && !g('V0.1') && !g('V0.2') && g('V808.1')) || (g('M20.0') && g('M0.2') && !g('M3.7')) || !g('V801.0')) b['M1.7'] = false;
      if (!g('M1.7')) b['M1.6'] = true;
    }
    // N10-N13 (simplified): door closed state follows the closed and locked inputs
    b['M2.0'] = (g('V0.1') && g('V0.2')) || g('M20.0'); b['M2.1'] = (g('V1.1') && g('V1.2')) || g('M20.0') || !g('V801.0');
    b['M2.2'] = g('V0.2') || g('M20.0'); b['M2.3'] = g('V1.2') || g('M20.0');
    // N4-N5: a door may open when M1.1 holds and the other door is closed and locked
    b['M1.2'] = ((g('M2.1') && g('M2.3') && !g('M3.1')) || !g('V801.0') || g('V808.3')) && g('M1.1');
    b['M1.3'] = ((g('M2.0') && g('M2.2') && !g('M3.0')) || !g('V801.0') || g('V808.3')) && g('M1.1');
  }

  // SBR6 Cond_Inicio: every start condition is one bit of MW4; a cycle starts only when MW4 = 0
  function startConditions(P) {
    const b = P.b, w = P.w, g = (k) => !!b[k];
    const L01 = w.VW1018 === 1 || w.VW1018 === 3, L02 = w.VW1018 === 2;
    for (let i = 0; i < 8; i++) { b['M4.' + i] = false; b['M5.' + i] = false; }
    b['M4.0'] = !g('M2.0') || !g('M2.2') || g('M3.0');
    b['M4.1'] = (!g('M2.1') || !g('M2.3') || g('M3.1')) && g('V801.0');
    b['M0.6'] = w.VW100 <= 1; b['M0.7'] = w.VW100 >= 1;
    b['M4.2'] = ((!g('M1.0') && !g('M0.6')) || (g('M1.0') && !g('M0.7'))) && !L01 && !L02 && g('V801.0');
    b['M4.3'] = (g('M0.2') || g('M4.3')) && g('M2.0') && g('M2.1');
    b['M4.4'] = !g('V7.2'); b['M4.5'] = !g('V7.1'); b['M4.6'] = !g('V7.3') && !L01 && !L02; b['M4.7'] = !g('V7.4') && !L01;
    b['M5.0'] = g('V5.0'); b['M5.1'] = !g('V7.0'); b['M5.2'] = g('M20.0');
    let mw4 = 0; for (let i = 0; i < 8; i++) { if (g('M4.' + i)) mw4 |= 1 << (8 + i); if (g('M5.' + i)) mw4 |= 1 << i; }
    w.MW4 = mw4;
    if (g('M8.0') && mw4 === 0) b['M10.0'] = true; b['M8.0'] = false;
    if (g('M8.1') && mw4 === 0) { b['M14.0'] = true; w.VW102 = 20; w.VW104 = 20; } b['M8.1'] = false;
    const any = g('M10.0') || g('M14.0') || g('M15.0');
    if (any && !P.edge.start) { w.VW1012++; for (let a = 200; a < 400; a += 2) w['VW' + a] = 0; }   // N18 INCW + Aux_Borra
    P.edge.start = any;
  }

  // SBR7 Ciclo_Vapor: the steam cycle as one-hot step bits with timed transitions
  function steamCycle(P, dt) {
    const b = P.b, w = P.w, T = P.T, g = (k) => !!b[k];
    const go = (from, to) => { b[from] = false; b[to] = true; };
    const sk = () => g('M9.1') || g('M9.2');
    // N1-N2: control probe selection (VW106 = 0 -> chamber probe VW400)
    w.VW1020 = w.VW400;
    // N3-N4: services check and settle
    run(T.T131, g('M10.0') && !g('V643.0') && !g('V644.0') && !g('M9.0'), dt);
    if (g('M10.0') && (T.T131.q || !g('V801.3'))) go('M10.0', 'M10.1');
    run(T.T132, g('M10.1') && !g('V643.0') && !g('M9.0'), dt);
    if (g('M10.1') && T.T132.q) go('M10.1', 'M10.2');
    // N5: first vacuum to VW108, confirmed for 1 s
    run(T.T133, g('M10.2') && w.VW408 <= w.VW108 && !g('M9.0'), dt);
    if (g('M10.2') && (T.T133.q || sk())) { go('M10.2', 'M10.3'); b['M9.1'] = false; }
    // N6-N7: vacuum hold, then choose pulses / positive pulses / heat-up
    if (g('M10.3') && g('M0.5')) cuenta(w, 6, 1, 'VW204', 'VW206');
    if (g('M10.3') && (w.VW204 >= w.VW110 || sk())) {
      b['M10.3'] = false;
      if (w.VW208 < w.VW112) b['M10.4'] = true; else if (w.VW218 < w.VW118) b['M10.6'] = true; else b['M11.0'] = true;
      b['M9.1'] = false;
    }
    // N8-N9: vacuum pulses (steam in to VW116, vacuum to VW114), counted in VW208
    run(T.T134, g('M10.4') && w.VW408 >= w.VW116 && !g('M9.0'), dt);
    if (g('M10.4') && (w.VW208 >= w.VW112 || T.T134.q || sk())) { go('M10.4', 'M10.5'); b['M9.1'] = false; }
    run(T.T135, g('M10.5') && w.VW408 <= w.VW114 && !g('M9.0'), dt);
    if (g('M10.5') && (w.VW208 >= w.VW112 || T.T135.q || sk())) {
      b['M10.5'] = false;
      if (T.T135.q && !P.edge.t135) w.VW208++;
      if (!g('M9.1') && !g('M9.2') && w.VW208 < w.VW112) b['M10.4'] = true;
      if (w.VW208 >= w.VW112 || g('M9.1') || g('M9.2')) b['M10.6'] = true;
      b['M9.1'] = false;
    }
    P.edge.t135 = T.T135.q;
    // N10-N11: positive pulses (VW118 = 0, so skipped)
    run(T.T136, g('M10.6') && w.VW408 >= w.VW122 && !g('M9.0'), dt);
    if (g('M10.6') && (w.VW218 >= w.VW118 || T.T136.q || sk())) { go('M10.6', 'M10.7'); b['M9.1'] = false; }
    run(T.T137, g('M10.7') && w.VW408 <= w.VW120 && !g('M9.0'), dt);
    if (g('M10.7') && (w.VW218 >= w.VW118 || T.T137.q || sk())) {
      b['M10.7'] = false;
      if (T.T137.q && !P.edge.t137) w.VW218++;
      if (!g('M9.1') && !g('M9.2') && w.VW218 < w.VW118) b['M10.6'] = true;
      if (w.VW218 >= w.VW118 || g('M9.1') || g('M9.2')) b['M11.0'] = true;
      b['M9.1'] = false;
    }
    P.edge.t137 = T.T137.q;
    // N12: heat-up to the sterilisation temperature
    run(T.T138, g('M11.0') && w.VW1020 >= w.VW124 && !g('M9.0'), dt);
    if (g('M11.0') && (T.T138.q || (w.VW130 <= 0 && w.VW132 <= 0) || sk())) { go('M11.0', 'M11.1'); b['M9.1'] = false; }
    // N13: exposure time counts only while the temperature is at or above setpoint (on M0.0, the raw pulse)
    if (g('M11.1') && w.VW1020 >= w.VW124 && g('M0.0')) cuenta(w, 6, 1, 'VW232', 'VW234');
    // N14: F0 counts every second of the steam cycle
    if (g('M20.1') && g('M0.0')) { w.VW1060 = fx(w.VW1020, 1211, 10); cuenta(w, 6000, w.VW1060, 'VW236', 'VW238'); }
    // N15: end of exposure -> drying (VW154 <> 0) or liquids cooling
    if (g('M11.1') && ((w.VW232 >= w.VW130 && w.VW236 >= w.VW132) || sk())) {
      b['M11.1'] = false; if (w.VW154 !== 0) b['M11.2'] = true; else b['M12.0'] = true; b['M9.1'] = false; b['M9.2'] = false;
    }
    // N16-N22: drying pulses
    if ((g('M11.2') || g('M11.3') || g('M11.4') || g('M11.5')) && g('M0.5')) cuenta(w, 6, 1, 'VW240', 'VW242');
    run(T.T139, g('M11.2') && w.VW408 <= w.VW136 && !g('M9.0'), dt);
    if (g('M11.2') && (T.T139.q || sk())) go('M11.2', 'M11.3');
    if (g('M11.3') && g('M0.5')) cuenta(w, 6, 1, 'VW244', 'VW246');
    run(T.T140, g('M11.3') && w.VW244 >= w.VW134 && !g('M9.0'), dt);
    if (g('M11.3') && T.T140.q && !P.edge.t140) { w.VW252++; b['M11.3'] = false; if (w.VW252 >= w.VW154) b['M13.7'] = true; else b['M11.4'] = true; }
    P.edge.t140 = T.T140.q;
    if (g('M11.3') && sk()) { b['M13.7'] = true; b['M11.3'] = false; b['M9.1'] = false; }
    run(T.T144, g('M11.4') && w.VW408 >= w.VW138 && !g('M9.0'), dt);
    if (g('M11.4') && (T.T144.q || sk())) go('M11.4', 'M11.5');
    if (g('M11.5') && g('M0.5')) cuenta(w, 6, 1, 'VW248', 'VW250');
    run(T.T145, g('M11.5') && w.VW248 >= w.VW134 && !g('M9.0'), dt);
    if (g('M11.5') && (T.T145.q || sk())) { w.VW244 = w.VW246 = w.VW248 = w.VW250 = 0; b['M11.2'] = true; b['M11.5'] = false; b['M9.1'] = false; }
    // N23-N24: liquids - cool to 100.0 degC, then to the end temperature VW140
    run(T.T141, g('M12.0') && w.VW1020 <= 1000 && !g('M9.0'), dt);
    if (g('M12.0') && (T.T141.q || sk())) { go('M12.0', 'M12.1'); b['M9.1'] = false; }
    run(T.T142, g('M12.1') && w.VW1020 <= w.VW140 && !g('M9.0'), dt);
    if (g('M12.1') && (T.T142.q || sk())) { go('M12.1', 'M13.7'); b['M9.1'] = false; b['M9.2'] = false; }
    // N25: 30 s at atmospheric pressure ends the cycle (not while aborted; the panel cancels an aborted cycle)
    run(T.T143, g('M13.7') && g('M22.2') && !g('M9.0'), dt);
    if (g('M13.7') && g('M22.2') && T.T143.q) { for (let n = 10; n <= 13; n++) for (let i = 0; i < 8; i++) b['M' + n + '.' + i] = false; b['M9.1'] = false; b['M9.2'] = false; }
  }

  // SBR8 Ciclo_Test: vacuum leak test
  function testCycle(P, dt) {
    const b = P.b, w = P.w, T = P.T, g = (k) => !!b[k];
    const sk = () => g('M9.1') || g('M9.2');
    run(T.T101, g('M14.0') && !g('V643.0') && !g('V644.0') && !g('M9.0'), dt);
    if (g('M14.0') && (T.T101.q || !g('V801.3'))) { b['M14.0'] = false; b['M14.1'] = true; }
    run(T.T102, g('M14.1') && !g('V643.0') && !g('M9.0'), dt);
    if (g('M14.1') && T.T102.q) { b['M14.1'] = false; b['M14.2'] = true; }
    run(T.T103, g('M14.2') && w.VW408 <= w.VW820 && !g('M9.0'), dt);
    if (g('M14.2') && (sk() || T.T103.q)) { b['M14.2'] = false; b['M14.3'] = true; b['M9.1'] = false; }
    if (g('M14.3') && g('M0.5')) cuenta(w, 6, 1, 'VW260', 'VW262');
    if (g('M14.3') && (w.VW260 >= w.VW822 || sk())) { b['M14.3'] = false; b['M14.4'] = true; b['M9.1'] = false; }
    if (g('M14.4') && g('M0.5')) cuenta(w, 6, 1, 'VW264', 'VW266');
    if (g('M14.4') && (w.VW264 >= w.VW824 || sk())) { b['M14.4'] = false; b['M14.7'] = true; b['M9.2'] = false; }
    // N8: pressure at the start of the measurement (VW280) and now (VW282)
    if (g('M14.0') || g('M14.1') || g('M14.2') || g('M14.3') || g('M14.4')) { if (!g('M14.4')) w.VW280 = w.VW408; w.VW282 = w.VW408; }
    run(T.T104, g('M14.7') && g('M22.2') && !g('M9.0'), dt);
    if (g('M14.7') && g('M22.2') && T.T104.q) { for (let i = 0; i < 8; i++) b['M14.' + i] = false; b['M9.2'] = false; }
  }

  // SBR11 Recamara: jacket steam valves, bang-bang on pressure with a 1 s confirmation
  function jacket(P, dt) {
    const b = P.b, w = P.w, T = P.T, g = (k) => !!b[k];
    b['V1041.0'] = ['M10.2', 'M10.3', 'M10.4', 'M10.5', 'M10.6', 'M10.7', 'M11.0', 'M11.1', 'M11.2', 'M11.3', 'M11.4', 'M11.5'].some(g);
    w.VW1042 = w.VW1030; w.VW1048 = w.VW1030;                                   // N2 with V803.0 = 0
    const L00 = w.VW406 <= w.VW814 && g('V7.0');
    const L01 = T.T9.et <= 45 && g('V1041.0');            // plant steam missing 45 s -> keep jacket valves shut
    run(T.T120, L01 && w.VW406 <= w.VW1042, dt);
    b['V12.0'] = T.T120.q && g('V22.0') && !g('M9.0') && L00;
    run(T.T121, L01 && w.VW406 <= w.VW1048, dt);
    b['V12.1'] = T.T121.q && g('V22.1') && !g('M9.0') && L00;
  }

  // SBR10 Camara: pressure bands, ramped setpoints, valves and the proportional steam valve
  function chamber(P, dt, Pch) {
    const b = P.b, w = P.w, T = P.T, g = (k) => !!b[k];
    b['M22.0'] = (!g('M20.0') && g('M2.0') && g('M2.1')) || g('M13.7') || g('M14.7') || g('M15.7');
    b['M22.1'] = w.VW408 <= w.VW1000 || (w.VW408 <= w.VW1002 && g('M22.1'));
    b['M22.2'] = w.VW408 >= w.VW1000 && w.VW408 <= w.VW1006;
    b['M22.3'] = w.VW408 >= w.VW1006 || (w.VW408 >= w.VW1004 && g('M22.3'));
    b['M23.0'] = ((!g('M10.0') && !g('M10.1')) && !g('M13.7') && g('M20.1')) || g('M14.2');
    b['M23.1'] = (['M10.2', 'M10.3', 'M10.5', 'M10.7', 'M11.2', 'M11.3', 'M14.2'].some(g) || (g('M22.0') && g('M22.3'))) && !g('M9.0');
    // N5: evacuation setpoint ramp (VW102 mbar/s; 20 = no ramp)
    if (g('M23.1')) {
      if (!P.edge.m231) w.VW1056 = w.VW102 < 20 ? w.VW408 : 1;
      if (g('M0.5')) w.VW1056 -= w.VW102;
      if (w.VW102 < 20) w.VW1056 = minmax(w.VW408 - 50, w.VW1056, w.VW1056);
      w.VW1056 = minmax(1, w.VW814, w.VW1056);
    }
    P.edge.m231 = g('M23.1');
    run(T.T252, g('M23.1') && w.VW408 >= w.VW1056, dt);
    const steamStep = ['M10.3', 'M10.4', 'M10.6', 'M11.0', 'M11.1'].some(g) && !g('M9.0');
    b['M23.2'] = steamStep && (g('V803.1') || g('V803.0'));
    // N8-N9: air admission demands
    w.VW1044 = g('V802.0') ? w.VW1032 + 400 : w.VW1044;
    b['M23.5'] = ((g('M12.0') && w.VW408 <= w.VW1044 && g('V802.0')) || ((g('M12.0') || g('M12.1') || g('M22.0')) && g('M22.1') && !g('M23.7'))) && !g('M9.0');
    b['M23.6'] = (g('M11.4') || g('M11.5')) && w.VW408 <= w.VW138 && !g('M9.0');
    // N10: pressurising setpoint ramp (VW104 mbar/s; 20 = jump to VW814)
    const grp = g('M23.2') || g('M23.5') || g('M23.6');
    if (grp) {
      if (!P.edge.grp) w.VW1052 = w.VW104 < 20 ? w.VW408 : w.VW814;
      if (g('M0.5')) w.VW1052 += w.VW104;
      if (w.VW104 < 20) w.VW1052 = minmax(w.VW1052, w.VW408 + 50, w.VW1052);
      if (g('M10.3')) w.VW1052 = w.VW108;
      w.VW1052 = minmax(1, w.VW814, w.VW1052);
    }
    P.edge.grp = grp;
    run(T.T253, grp && w.VW408 <= w.VW1052, dt);
    // N11: steam valve opening = pressure error, 1 % per mbar
    if (g('M23.2') && g('V24.2')) w.VW432 = escalado(w.VW1052 - w.VW408, 0, 100, 0, 100);
    // N12: chamber drain V13.0 - open in steam steps, follows the ramp while evacuating
    b['M6.4'] = g('M23.0') && !g('M9.0') && g('V23.0');
    b['V13.0'] = ((!g('M23.1') || T.T252.q) && g('M6.4') && T.T40.q && g('V23.0')) && g('V7.0');
    // N13-N15: vacuum valve V13.1 below/near atmosphere, exhaust V13.2 above it
    const L01 = g('M23.1') && (g('M22.1') || g('M22.2')), L02 = g('M23.1') && !L01;
    b['M6.2'] = L01 && g('V23.1');
    b['V13.1'] = g('M6.2') && T.T252.q && T.T40.q && g('V23.1') && g('V7.0');
    b['V13.2'] = L02 && T.T252.q && g('V23.2') && g('V7.0');
    // N19-N21: air admission permissive and valves
    b['M21.3'] = T.T6.et <= 5 && ((g('V802.0') && w.VW408 <= w.VW814) || (!g('V802.0') && g('M22.1'))) && g('V7.0') && !g('V604.0');
    b['V14.0'] = (g('M23.5') || (g('M23.6') && !g('V802.1'))) && T.T253.q && g('M21.3') && g('V24.0') && g('V7.0');
    b['V14.1'] = g('M23.6') && g('V802.1') && T.T253.q && g('M21.3') && g('V24.1') && g('V7.0');
    // N23-N30: pressure setpoints from the steam table, trimmed every 15 s on temperature
    if (w.VW126 !== w.VW1038 || g('M10.0')) {
      w.VW1030 = tempPres(w.VW124); w.VW1062 = w.VW124 - 10; w.VW1032 = tempPres(w.VW126); w.VW1034 = tempPres(w.VW128); w.VW1038 = w.VW126;
    }
    b['V1040.0'] = (w.VW408 >= w.VW1030 || w.VW1036 >= w.VW1062 || g('V1040.0')) && g('M11.0') || g('M11.1');
    run(T.T122, g('V1040.0') && !g('M9.0'), dt);
    w.VW1036 = w.VW400;
    const trim = (t, cond, d) => { const en = (T.T122.q || g('M11.1')) && cond; run(T[t], en && !T[t].q, dt); if (en && T[t].q) { w.VW1032 += d; rst(T[t]); } };
    trim('T123', w.VW1036 <= w.VW124, 10); trim('T124', w.VW1036 < w.VW126, 2); trim('T125', w.VW1036 > w.VW126, -2); trim('T126', w.VW1036 >= w.VW126 + 5, -10);
    w.VW1032 = minmax(w.VW1030, w.VW1034, w.VW1032);
    // N31: heat-up and exposure: valve opening = pressure-setpoint error
    if ((g('M11.0') || g('M11.1')) && (w.VW104 >= 20 || w.VW408 >= w.VW1042 || g('V1040.0')) && g('V24.2')) w.VW432 = escalado(w.VW1032 - w.VW408, 0, 100, 0, 100);
    // N32: close the valve outside steam steps, on abort, over-temperature or over-pressure
    if (((!g('M10.3') && !g('M23.2')) || !g('M20.0') || g('M13.7') || g('M9.0') || T.T10.et >= 45) && g('V24.2') ||
      w.VW400 >= w.VW128 || w.VW408 >= w.VW814 || g('V4.7') || !g('V803.1')) w.VW432 = 0;
    // N33: clamp and output 4-20 mA
    w.VW432 = minmax(0, 100, w.VW432);
    w.AQW0 = escalado(w.VW432, 0, 100, 6400, 32000);
  }

  // SBR12 Salidas: vacuum pump with seal-water and run-on, condenser water
  function outputs(P, dt) {
    const b = P.b, w = P.w, T = P.T, g = (k) => !!b[k];
    const mb6 = ['M6.0', 'M6.1', 'M6.2', 'M6.4'].some(g);
    run(T.T41, !mb6 || g('M9.0'), dt);
    run(T.T172, !g('V5.1'), dt); run(T.T174, g('V5.1'), dt);
    const a = ((mb6 && !g('M9.0')) || (g('V15.0') && !T.T41.q)) && g('V25.0');
    const c = (T.T174.q || (g('V15.0') && !T.T172.q)) && !g('V5.0') && g('V7.0');
    b['V15.0'] = a && c;
    run(T.T40, g('V15.0'), dt);
    run(T.T109, (g('V13.1') || g('V13.0')) && w.VW400 >= 600, dt);                       // N9
    b['V15.1'] = (T.T109.q || g('M11.2')) && T.T5.et <= 45 && !g('M9.0') && g('V25.1') && g('V7.0'); // N10
  }

  // SBR59 GP_Fases: phase code for the HMI and the recorder
  function phases(P) {
    const b = P.b, w = P.w, g = (k) => !!b[k];
    if (!g('M20.0')) w.VW1490 = 0;
    if (['M10.0', 'M10.1', 'M14.0', 'M14.1', 'M15.0', 'M15.1'].some(g)) w.VW1490 = 1;
    if (g('M10.2') || g('M10.3')) w.VW1490 = 2; if (g('M10.4') || g('M10.5')) w.VW1490 = 3; if (g('M10.6') || g('M10.7')) w.VW1490 = 4;
    if (g('M11.0') || g('M15.2')) w.VW1490 = 5; if (g('M11.1') || g('M15.3')) w.VW1490 = 6;
    if (g('M11.2') || g('M11.3') || g('M11.4')) w.VW1490 = 7; if (g('M12.0') || g('M12.1') || g('M15.4')) w.VW1490 = 8;
    if (g('M14.2')) w.VW1490 = 9; if (g('M14.3')) w.VW1490 = 10; if (g('M14.4')) w.VW1490 = 11;
    if (g('M13.7') || g('M14.7') || g('M15.7')) w.VW1490 = 15;
    w.VW1492 = 0;
    if (['M10.2', 'M10.5', 'M10.7', 'M11.2'].some(g)) w.VW1492 = 1; if (['M10.4', 'M10.6', 'M11.4'].some(g)) w.VW1492 = 2;
    if (['M10.3', 'M11.3', 'M11.5'].some(g)) w.VW1492 = 3; if (g('M9.0')) w.VW1492 = 15;
    w.VW1494 = w.VW1492 * 100 + w.VW1490;
  }

  // SBR16 Sal_Cliente: the only place that writes Q outputs (subset shown in the simulator)
  function mapOutputs(P) {
    const b = P.b, map = [['V12.0', 'Q1.1'], ['V12.1', 'Q10.0'], ['V13.0', 'Q1.3'], ['V13.1', 'Q1.2'], ['V13.2', 'Q1.7'], ['V14.0', 'Q1.4'],
      ['V14.1', 'Q4.6'], ['V15.0', 'Q1.0'], ['V15.1', 'Q2.0'], ['V16.0', 'Q3.6'], ['V16.1', 'Q3.5']];
    for (const [v, q] of map) b[q] = !!b[v];
  }

  function press(P, key) { P.hmi[key] = 3; }

  // Door request from the simulator: opens only with the door's permission and its side enabled
  function door(P, n, open) {
    const b = P.b, ok = n === 1 ? b['M1.2'] && b['M1.6'] : b['M1.3'] && b['M1.7'];
    if (open && !ok) return false;
    const pre = n === 1 ? 'V0.' : 'V1.'; b[pre + '1'] = b[pre + '2'] = !open; return true;
  }

  return { door, limits: (P) => limits(P), DB, CH, ALARMS, ABORTS, STEPS, PHASES, STEAM, create, scan, press, tempPres, fx, escalado, tsat };
})();


</script>
<script>
(function () {
  'use strict';
  const $ = (s, r) => (r || document).querySelector(s);
  const $$ = (s, r) => Array.from((r || document).querySelectorAll(s));
  const esc = (s) => String(s).replace(/[&<>"]/g, (c) => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]));
  const store = { get(k) { try { return localStorage.getItem(k); } catch (e) { return null; } }, set(k, v) { try { localStorage.setItem(k, v); } catch (e) { /* storage unavailable */ } } };
  const css = (n) => getComputedStyle(document.documentElement).getPropertyValue(n).trim();
  const f1 = (x) => (x / 10).toFixed(1);

  /* ---------- STL highlighting ---------- */
  const ADDR = /^(?:SM|AIW|AQW|AC|HC|I|Q|V|M|T|C|L|S)[BWD]?\d+(?:\.\d)?$|^(?:SBR|INT)\d+$/;
  $$('pre.stl').forEach((pre) => {
    const lines = pre.textContent.replace(/\s+$/, '').split('\n');
    pre.innerHTML = lines.map((l) => {
      if (/^\s*Network/.test(l) || /^\s*\.\.\./.test(l)) return '<span class="nw">' + esc(l) + '</span>';
      const m = l.match(/^(\s*)(\S+)(\s*)(.*)$/);
      if (!m) return esc(l);
      const ops = m[4].split(/(,\s*|\s+)/).map((t) => {
        if (ADDR.test(t)) return '<span class="ad">' + esc(t) + '</span>';
        if (/^[+-]?\d+(?:\.\d+)?$/.test(t)) return '<span class="nu">' + esc(t) + '</span>';
        return esc(t);
      }).join('');
      return esc(m[1]) + '<span class="op">' + esc(m[2]) + '</span>' + esc(m[3]) + ops;
    }).join('\n');
  });

  /* ---------- Stepper ---------- */
  const steps = $$('section.step');
  const list = $('#rail-list');
  let phase = '';
  steps.forEach((s, i) => {
    if (s.dataset.phase !== phase) { phase = s.dataset.phase; const li = document.createElement('li'); li.className = 'phase'; li.textContent = phase; list.appendChild(li); }
    const li = document.createElement('li');
    const b = document.createElement('button');
    b.type = 'button'; b.dataset.idx = i;
    b.innerHTML = '<span>' + String(i + 1).padStart(2, '0') + '</span>' + esc(s.dataset.title);
    b.addEventListener('click', () => { show(i, true); if (window.matchMedia('(max-width:980px)').matches) $('#rail').open = false; });
    li.appendChild(b); list.appendChild(li);
  });
  const visited = new Set();
  let cur = 0;
  function show(i, scroll) {
    cur = Math.max(0, Math.min(steps.length - 1, i));
    steps.forEach((s, k) => { s.hidden = k !== cur; });
    visited.add(cur);
    $$('#rail-list button').forEach((b) => { const k = +b.dataset.idx; if (k === cur) b.setAttribute('aria-current', 'step'); else b.removeAttribute('aria-current'); b.classList.toggle('done', visited.has(k) && k !== cur); });
    $('#prog-txt').textContent = 'Step ' + (cur + 1) + ' of ' + steps.length;
    $('#prog-bar').style.width = ((cur + 1) / steps.length * 100) + '%';
    $('#nav-prev').disabled = cur === 0;
    $('#nav-next').textContent = cur === steps.length - 1 ? 'Back to start' : 'Next →';
    if (location.hash.slice(1) !== steps[cur].id) { try { history.replaceState(null, '', '#' + steps[cur].id); } catch (e) { /* ignore */ } }
    store.set('ac-step', steps[cur].id);
    if (steps[cur].id === 'simulator') resizeTrend();
    if (scroll) { const top = $('#sheet').getBoundingClientRect().top + window.scrollY - 12; window.scrollTo({ top, behavior: window.matchMedia('(prefers-reduced-motion:reduce)').matches ? 'auto' : 'smooth' }); }
  }
  $('#nav-prev').addEventListener('click', () => show(cur - 1, true));
  $('#nav-next').addEventListener('click', () => show(cur === steps.length - 1 ? 0 : cur + 1, true));
  document.addEventListener('keydown', (e) => {
    if (e.target.closest('input,select,textarea')) return;
    if (e.key === 'ArrowRight') show(cur + 1, true);
    if (e.key === 'ArrowLeft') show(cur - 1, true);
  });

  /* ---------- Memory map ---------- */
  const ZONES = [
    [0, 18, 'Field inputs and demand bits', 'V0–V7 inputs copied from I by Ent_Cliente; V10–V17 valve and output demands written to Q by Sal_Cliente', '--accent'],
    [20, 38, 'Auto / manual per output', 'VB20–VB27 auto bits (255 at start: all auto), VB30–VB37 manual-on commands', '--info'],
    [90, 92, 'Spare alarm control bits', 'V90.0, V90.1 cleared every scan', '--muted'],
    [100, 156, 'Recipe (operator entries)', 'VW100–VW154: vacuum levels, pulses, temperatures, times, F0 target, drying; clamped by GP_Limites', '--warn'],
    [200, 300, 'Cycle counters', 'VW204–VW292: hold, pulse, exposure, F0, drying and test counters; cleared at every cycle start by Aux_Borra', '--on'],
    [400, 418, 'Scaled measurements', 'VW400 chamber temperature, VW402 second probe, VW406 jacket and VW408 chamber pressure', '--on'],
    [432, 434, 'Steam valve opening', 'VW432 0–100 %, written to AQW0', '--warn'],
    [440, 530, 'Analog raw values and scaling blocks', 'Five words per channel: raw, Emin 6400, Smin 0, Emax 32000, Smax', '--info'],
    [600, 690, 'Alarm bytes', 'VB600–VB689: one byte per alarm, handled by Aux_Alm', '--alarm'],
    [800, 848, 'Machine options and limits', 'VB800–VB808 option bits; VW810–VW846 atmospheric reference, door limits, leak test and filter settings', '--accent'],
    [1000, 1064, 'Working setpoints', 'VW1000–VW1006 pressure bands, VW1030–VW1034 table pressures, VW1052/VW1056 ramps, VW1060 lethal rate', '--warn'],
    [1200, 1331, 'Ethernet configuration (wizard)', 'ETH3_DATA: module IP address xx.xx.xx.xx, mask and connections', '--muted'],
    [1390, 1400, 'Ethernet status', 'V1390.0 ready, VW1392 channels, VW1394 error', '--muted'],
    [1450, 1470, 'Clock for the panel', 'VB1450 read by TODR, VW1458–VW1468 decoded from BCD', '--muted'],
    [1490, 1496, 'Phase code', 'VW1490 phase, VW1492 sub-phase, VW1494 combined', '--info'],
    [1510, 1512, 'Panel watchdog', 'VW1510 written by the panel; unchanged for 180 s raises V640.0', '--alarm'],
  ];
  const mm = $('#mm-svg'), mml = $('#mm-list');
  if (mm) {
    const X = (a) => 20 + a / 1520 * 860;
    let svg = '';
    for (let a = 0; a <= 1500; a += 250) svg += `<line x1="${X(a)}" y1="58" x2="${X(a)}" y2="64" stroke="var(--rule-2)"/><text class="ax" x="${X(a)}" y="78" text-anchor="middle">VB${a}</text>`;
    svg += `<rect x="20" y="20" width="860" height="36" fill="var(--panel)" stroke="var(--rule-2)"/>`;
    ZONES.forEach((z, i) => { svg += `<rect class="z" data-i="${i}" x="${X(z[0])}" y="20" width="${Math.max(3, X(z[1]) - X(z[0]))}" height="36" fill="var(${z[4]})" opacity=".75" tabindex="0" role="button" aria-label="${esc(z[2])}"/>`; });
    mm.innerHTML = svg;
    mml.innerHTML = ZONES.map((z, i) => `<li data-i="${i}"><i style="background:var(${z[4]})"></i><div><b>VB${z[0]}–VB${z[1] - 1}</b> ${esc(z[2])}<br><span class="srcnote">${esc(z[3])}</span></div></li>`).join('');
    const sel = (i) => { $$('rect.z', mm).forEach((r) => r.classList.toggle('sel', +r.dataset.i === i)); $$('li', mml).forEach((l) => l.classList.toggle('sel', +l.dataset.i === i)); };
    mm.addEventListener('click', (e) => { const r = e.target.closest('rect.z'); if (r) sel(+r.dataset.i); });
    mm.addEventListener('keydown', (e) => { const r = e.target.closest('rect.z'); if (r && (e.key === 'Enter' || e.key === ' ')) { e.preventDefault(); sel(+r.dataset.i); } });
    mml.addEventListener('click', (e) => { const l = e.target.closest('li'); if (l) sel(+l.dataset.i); });
    const tip = $('#tip');
    mm.addEventListener('pointermove', (e) => { const r = e.target.closest('rect.z'); if (!r) { tip.style.opacity = 0; return; } const z = ZONES[+r.dataset.i]; tip.textContent = `VB${z[0]}–VB${z[1] - 1}: ${z[2]}`; tip.style.opacity = 1; const w = tip.offsetWidth; let L = e.clientX + 12; if (L + w > window.innerWidth - 8) L = e.clientX - w - 12; tip.style.left = L + 'px'; tip.style.top = (e.clientY - tip.offsetHeight - 10) + 'px'; });
    mm.addEventListener('pointerleave', () => { tip.style.opacity = 0; });
  }

  /* ---------- Scaling widget ---------- */
  const SC = [['AIW0', 'Chamber temperature', 1500, 'temp'], ['AIW2', 'Second probe', 1500, 'temp'], ['AIW4', 'Jacket pressure', 4000, 'mbar'], ['AIW6', 'Chamber pressure', 4000, 'mbar']];
  const scCh = $('#sc-ch');
  if (scCh) {
    scCh.innerHTML = SC.map((c, i) => `<option value="${i}">${c[0]} · ${esc(c[1])} (Smax ${c[2]})</option>`).join('');
    const upd = () => {
      const c = SC[+scCh.value], mA = +$('#sc-ma').value;
      $('#sc-ma-t').textContent = mA.toFixed(2) + ' mA';
      const raw = Math.min(32767, Math.round(mA * 1600));
      const sc = PLC.escalado(raw, 6400, 32000, 0, c[2]);
      const cl = Math.max(0, Math.min(c[2], sc));
      const fmt = (v) => c[3] === 'temp' ? f1(v) + ' °C' : v + ' mbar abs';
      const fail = raw <= 2000 || raw > 32000;
      $('#sc-out').innerHTML = `<dt>Raw value</dt><dd>${raw}</dd><dt>Aux_Escalado result</dt><dd>${sc} (${fmt(sc)})</dd>` +
        `<dt>After Aux_Min_Max 0–${c[2]}</dt><dd>${cl} (${fmt(cl)})${cl !== sc ? ' ← clamped' : ''}</dd>` +
        `<dt>Signal check (Alarmas)</dt><dd>${fail ? (raw <= 2000 ? 'raw ≤ 2000: probe alarm (broken loop)' : 'raw > 32000: probe alarm (above 20 mA)') : 'healthy'}</dd>`;
    };
    ['input', 'change'].forEach((ev) => { scCh.addEventListener(ev, upd); $('#sc-ma').addEventListener(ev, upd); });
    upd();
  }

  /* ---------- Recipe limits widget ---------- */
  if ($('#lm-124')) {
    const ids = ['124', '126', '128', '112', '154'];
    const NAMES = { 124: 'Sterilisation temperature', 126: 'Control temperature', 128: 'Over-temperature limit', 112: 'Vacuum pulses', 154: 'Drying pulses' };
    const upd = () => {
      const P = PLC.create(); const typed = {};
      ids.forEach((k) => { typed[k] = Math.round(+$('#lm-' + k).value || 0); P.w['VW' + k] = typed[k]; });
      PLC.limits(P);
      const rule = { 124: '1000 … VW816 (1340)', 126: `VW124+5 … VW124+15 (${P.w.VW124 + 5}…${P.w.VW124 + 15})`, 128: `VW126+10 … VW126+30 (${P.w.VW126 + 10}…${P.w.VW126 + 30})`, 112: '0 … 5', 154: '0 … 9' };
      $('#lm-out').innerHTML = ids.map((k) => { const u = P.w['VW' + k], t = typed[k], show = (v) => k === '112' || k === '154' ? v : f1(v) + ' °C';
        return `<tr><td>${NAMES[k]} <span class="srcnote">VW${k}</span></td><td class="n">${show(t)}</td><td class="n"><b>${show(u)}</b>${u !== t ? ' ←' : ''}</td><td>${rule[k]}</td></tr>`; }).join('');
    };
    ids.forEach((k) => $('#lm-' + k).addEventListener('input', upd));
    upd();
  }

  /* ---------- Door / start widget ---------- */
  if ($('#dr-d1')) {
    const upd = () => {
      const d1 = $('#dr-d1').checked, d2 = $('#dr-d2').checked, last2 = $('#dr-last').checked, ster = $('#dr-ster').checked && d1 && d2, air = $('#dr-air').checked;
      const p = +$('#dr-p').value, t = +$('#dr-t').value;
      $('#dr-p-t').textContent = p + ' mbar'; $('#dr-t-t').textContent = f1(t) + ' °C';
      const m11 = air && p >= 900 && p <= 1100 && t <= 800;
      const m12 = d2 && m11, m13 = d1 && m11;
      const why = [];
      if (!d1) why.push('M4.0 door 1 not closed and locked');
      if (!d2) why.push('M4.1 door 2 not closed and locked');
      if (last2) why.push('M4.2 last door used was the sterile side');
      if (ster) why.push('M4.3 a sterile load has not been unloaded');
      if (!air) why.push('M4.5 compressed air missing');
      $('#dr-m11').classList.toggle('on', m11); $('#dr-m12').classList.toggle('on', m12); $('#dr-m13').classList.toggle('on', m13);
      $('#dr-start').classList.toggle('on', why.length === 0);
      $('#dr-msg').textContent = (m11 ? 'Doors may open: within ±100 mbar of atmospheric, ≤ 80.0 °C, air present (after 3 s). ' : 'Doors locked: ' + (!air ? 'no compressed air for the seals. ' : p < 900 || p > 1100 ? 'chamber not near atmospheric pressure. ' : 'chamber above 80.0 °C. ')) +
        (why.length ? 'Start refused: ' + why.join('; ') + '.' : 'Start allowed: MW4 = 0.');
    };
    ['#dr-d1', '#dr-d2', '#dr-last', '#dr-ster', '#dr-air', '#dr-p', '#dr-t'].forEach((s) => $(s).addEventListener('input', upd));
    upd();
  }

  /* ---------- Steam table widget ---------- */
  // IAPWS-IF97 region 4 saturation pressure, T in degC -> mbar
  const psatRef = (tc) => {
    const n = [0.11670521452767e4, -0.72421316703206e6, -0.17073846940092e2, 0.12020824702470e5, -0.32325550322333e7, 0.14915108613530e2, -0.48232657361591e4, 0.40511340542057e6, -0.23855557567849, 0.65017534844798e3];
    const T = tc + 273.15, th = T + n[8] / (T - n[9]);
    const A = th * th + n[0] * th + n[1], B = n[2] * th * th + n[3] * th + n[4], C = n[5] * th * th + n[6] * th + n[7];
    return Math.pow(2 * C / (-B + Math.sqrt(B * B - 4 * A * C)), 4) * 10000;
  };
  if ($('#st-svg')) {
    const X = (t) => 50 + (t - 800) / 600 * 570, Y = (p) => 210 - p / 3700 * 190;
    let ref = '', plc = '';
    for (let t = 800; t <= 1400; t += 10) ref += `${X(t).toFixed(1)},${Y(psatRef(t / 10)).toFixed(1)} `;
    for (let t = 800; t <= 1400; t += 50) plc += `${X(t).toFixed(1)},${Y(PLC.tempPres(t)).toFixed(1)} `;
    let g = '';
    for (let t = 800; t <= 1400; t += 100) g += `<line x1="${X(t)}" y1="20" x2="${X(t)}" y2="210" stroke="var(--rule)"/><text x="${X(t)}" y="228" text-anchor="middle" font-family="var(--f-mono)" font-size="10" fill="var(--muted)">${t / 10} °C</text>`;
    for (let p = 0; p <= 3500; p += 1000) g += `<line x1="50" y1="${Y(p)}" x2="620" y2="${Y(p)}" stroke="var(--rule)"/><text x="44" y="${Y(p) + 3}" text-anchor="end" font-family="var(--f-mono)" font-size="10" fill="var(--muted)">${p}</text>`;
    $('#st-svg').innerHTML = g + `<polyline points="${ref}" fill="none" stroke="var(--ink-2)" stroke-width="2" stroke-dasharray="5 3"/><polyline points="${plc}" fill="none" stroke="var(--accent)" stroke-width="2"/>` +
      `<line id="st-cur" x1="0" y1="20" x2="0" y2="210" stroke="var(--warn)"/><text x="60" y="34" font-size="11" fill="var(--accent)">PLC table (Aux_Temp_Pres)</text><text x="60" y="50" font-size="11" fill="var(--ink-2)">IAPWS-IF97 reference</text>`;
    const upd = () => {
      const t = +$('#st-t').value; $('#st-t-t').textContent = f1(t) + ' °C';
      $('#st-cur').setAttribute('x1', X(t)); $('#st-cur').setAttribute('x2', X(t));
      const pp = PLC.tempPres(t), pr = psatRef(t / 10);
      const dTdp = 0.1 / (psatRef(t / 10 + 0.05) - psatRef(t / 10 - 0.05));
      $('#st-out').innerHTML = `<dt>PLC table</dt><dd>${pp} mbar abs</dd><dt>Reference</dt><dd>${pr.toFixed(0)} mbar abs</dd><dt>Difference</dt><dd>${(pp - pr) >= 0 ? '+' : ''}${(pp - pr).toFixed(0)} mbar, about ${((pp - pr) * dTdp) >= 0 ? '+' : ''}${((pp - pr) * dTdp).toFixed(2)} °C</dd>`;
    };
    $('#st-t').addEventListener('input', upd); upd();
  }

  /* ---------- F0 widget ---------- */
  if ($('#f0-t')) {
    const upd = () => {
      const t = +$('#f0-t').value, m = +$('#f0-m').value;
      $('#f0-t-t').textContent = f1(t) + ' °C'; $('#f0-m-t').textContent = m + ' min';
      const fx = PLC.fx(t, 1211, 10), total = fx * 60 * m;
      const exact = Math.pow(10, (t / 10 - 121.1) / 10) * m;
      $('#f0-out').innerHTML = `<dt>Aux_Fx lethal rate × 100</dt><dd>${fx} per second</dd><dt>Added to VW238 in ${m} min</dt><dd>${total} (base 6000)</dd>` +
        `<dt>F0 in VW236 (PLC)</dt><dd>${Math.floor(total / 6000)} min, remainder ${total % 6000} kept in VW238</dd>` +
        `<dt>Exact F0 (Tref 121.1 °C, z 10 °C)</dt><dd>${exact.toFixed(2)} min</dd>`;
    };
    $('#f0-t').addEventListener('input', upd); $('#f0-m').addEventListener('input', upd); upd();
  }

  /* ---------- Alarm byte widget (Aux_Alm) ---------- */
  if ($('#ab-cond')) {
    const B = { b0: false, b1: false, b2: false, b3: false, b4: false }; let ack = 0, last = '';
    const NAMES = [['b0', 'bit 0 condition'], ['b1', 'bit 1 last scan'], ['b2', 'bit 2 horn latch'], ['b3', 'bit 3 unacknowledged'], ['b4', 'bit 4 active']];
    $('#ab-bits').innerHTML = NAMES.map(([k, l]) => `<span class="lamp" id="ab-${k}">${l}</span>`).join('');
    $('#ab-ack').addEventListener('click', () => { ack = 2; });
    setInterval(() => {
      B.b0 = $('#ab-cond').checked;
      const act = B.b0;                                    // N2 with control bit 5 = 1: active follows the condition
      const rise = act && !B.b1;                           // N3
      if (rise) { B.b2 = true; B.b3 = true; }              // N4, N5
      if (ack > 0 || !act) B.b2 = false;                   // ack (bit 0) or cleared with control bit 1 = 1
      if (!act) B.b3 = false;                              // control bit 3 = 1
      B.b4 = act; B.b1 = act;                              // N8
      if (ack > 0) ack--;
      NAMES.forEach(([k]) => $('#ab-' + k).classList.toggle(k === 'b2' || k === 'b3' ? 'al' : 'on', B[k]));
      $('#ab-beacon').classList.toggle('al', B.b4); $('#ab-horn').classList.toggle('al', B.b2);
      const msg = !B.b0 ? 'No alarm. Tick the condition to raise one.' : B.b2 ? 'New alarm: horn latched, beacon on. Acknowledge silences the horn.' : 'Acknowledged: horn off, beacon stays on while the condition lasts. Untick the condition to clear it.';
      if (msg !== last) { $('#ab-msg').textContent = msg; last = msg; }
    }, 100);
  }

  /* ---------- Simulator ---------- */
  let P = PLC.create(), speed = 60, running = true;
  const chips = [['M20.1', 'Steam cycle'], ['M20.2', 'Leak test'], ['M23.1', 'Evacuating'], ['M23.2', 'Steam phase'], ['M23.5', 'Air in'], ['V1040.0', 'Near setpoint'], ['M0.2', 'Load sterile'], ['M9.2', 'Forced finish'], ['M9.0', 'ABORT']];
  const lampsDef = [['Q1.0', 'vacuum pump'], ['Q1.1', 'jacket V12.0'], ['Q10.0', 'jacket V12.1'], ['Q1.2', 'vacuum V13.1'], ['Q1.3', 'drain V13.0'], ['Q1.7', 'exhaust V13.2'], ['Q1.4', 'air V14.0'], ['Q4.6', 'air V14.1'], ['Q2.0', 'condenser V15.1'], ['Q3.5', 'beacon'], ['Q3.6', 'horn']];
  const timersDef = [['T50', 'power-up inhibit (100 ms timer)'], ['T132', 'start settle'], ['T134', 'pulse: pressure reached'], ['T135', 'pulse: vacuum reached'], ['T138', 'heat-up: at temperature'], ['T122', 'near setpoint, trim enable'], ['T123', 'trim +10 mbar every 15 s'], ['T143', 'end: 30 s at atmospheric'], ['T37', 'door permissive 3 s'], ['T6', 'compressed air loss (TONR)'], ['T160', 'over-temperature 10 s']];
  const WHY = { 'M4.0': 'Door 1 not closed and locked', 'M4.1': 'Door 2 not closed and locked', 'M4.2': 'Next load must come through door 1', 'M4.3': 'Sterile load not yet unloaded',
    'M4.4': 'Water supply missing (V7.2)', 'M4.5': 'Compressed air missing (V7.1)', 'M4.6': 'Plant steam missing (V7.3)', 'M4.7': 'Clean steam missing (V7.4)', 'M5.0': 'Vacuum pump fault (V5.0)', 'M5.1': 'Control power off (V7.0)', 'M5.2': 'A cycle is running' };
  $('#sm-chips').innerHTML = chips.map(([k, l]) => `<span class="chip" data-k="${k}">${esc(l)}</span>`).join('');
  $('#sm-lamps').innerHTML = lampsDef.map(([k, l]) => `<span class="lamp" data-k="${k}">${k} ${esc(l)}</span>`).join('');
  $('#sm-timers').innerHTML = timersDef.map(([k, l]) => `<div class="tmr" data-k="${k}"><b>${k}</b><span class="tb"><i></i></span><span class="tv"></span><small>${esc(l)}</small></div>`).join('');
  const fmtT = (t) => { const s = Math.floor(t); return [Math.floor(s / 3600), Math.floor(s / 60) % 60, s % 60].map((x) => String(x).padStart(2, '0')).join(':'); };
  const cls = (el, c, on) => { if (el) el.classList.toggle(c, !!on); };
  const cv = $('#sm-trend');
  function resizeTrend() { if (!cv) return; const w = cv.parentElement.clientWidth; if (w > 0) { cv.width = Math.round(w * (window.devicePixelRatio || 1)); cv.height = Math.round(200 * (window.devicePixelRatio || 1)); cv.style.height = '200px'; } }
  window.addEventListener('resize', resizeTrend);
  function drawTrend() {
    if (!cv || !cv.width) return;
    const g = cv.getContext('2d'), W = cv.width, H = cv.height, dpr = window.devicePixelRatio || 1;
    g.clearRect(0, 0, W, H); g.fillStyle = css('--paper'); g.fillRect(0, 0, W, H);
    g.strokeStyle = css('--rule'); g.lineWidth = 1;
    for (let i = 1; i < 5; i++) { const y = Math.round(H * i / 5) + 0.5; g.beginPath(); g.moveTo(0, y); g.lineTo(W, y); g.stroke(); }
    const span = 3600, t1 = Math.max(span, P.t), t0 = t1 - span;
    const xs = (t) => (t - t0) / span * W;
    const line = (idx, max, col, dash, wid) => {
      g.strokeStyle = col; g.lineWidth = wid * dpr; g.setLineDash(dash.map((d) => d * dpr)); g.beginPath();
      let first = true; for (const r of P.trend) { if (r[0] < t0) continue; const x = xs(r[0]), y = H - Math.max(0, Math.min(1, r[idx] / max)) * (H - 4) - 2; if (first) { g.moveTo(x, y); first = false; } else g.lineTo(x, y); }
      g.stroke(); g.setLineDash([]);
    };
    line(1, 2500, css('--accent'), [], 2); line(2, 150, css('--ink'), [6, 3], 1.6); line(3, 150, css('--muted'), [2, 3], 1.4);
    g.fillStyle = css('--muted'); g.font = `${11 * dpr}px ${css('--f-mono') || 'monospace'}`;
    for (let m = 0; m <= 60; m += 10) { const t = t0 + m * 60; g.fillText(Math.round(t / 60) + ' min', xs(t) + 3 * dpr, H - 4 * dpr); }
  }
  function render() {
    const b = P.b, w = P.w, s = P.p;
    $('#sm-clock').textContent = fmtT(P.t);
    $$('#sm-chips .chip').forEach((el) => { const k = el.dataset.k; cls(el, k === 'M9.0' || k === 'M9.2' ? 'al' : 'on', b[k]); });
    $$('#sm-lamps .lamp').forEach((el) => { const k = el.dataset.k; cls(el, k === 'Q3.6' || k === 'Q3.5' ? 'al' : 'on', b[k]); });
    $$('.sim-ctrl .lamp[data-k]').forEach((el) => cls(el, 'on', b[el.dataset.k]));
    $$('#sm-timers .tmr').forEach((el) => { const t = P.T[el.dataset.k]; const frac = t.et / t.pt; el.querySelector('i').style.width = Math.max(0, Math.min(1, frac)) * 100 + '%'; cls(el, 'q', t.q); el.querySelector('.tv').textContent = t.et.toFixed(1) + ' / ' + t.pt + ' s'; });
    const pt = s.pa + s.ps, air = pt > 1 ? s.pa / pt : 1;
    $('#tx-p').textContent = w.VW408 + ' mbar'; $('#tx-t').textContent = f1(w.VW400) + ' °C';
    $('#tx-tl').textContent = 'second probe ' + f1(w.VW402) + ' °C'; $('#tx-pj').textContent = 'jacket ' + w.VW406 + ' mbar';
    $('#tx-air').textContent = 'air ' + (air * 100).toFixed(air < 0.1 ? 2 : 0) + ' % of the gas (model)';
    $('#tx-aq').textContent = w.VW432 + ' %'; $('#tx-ph').textContent = PLC.PHASES[w.VW1490] + ' · code ' + w.VW1494;
    $('#sm-fill').setAttribute('opacity', (Math.min(1, s.ps / 2200) * 0.35).toFixed(2));
    cls($('#eq-aq'), 'on', w.VW432 > 0); cls($('#eq-pump'), 'on', b['V15.0']); $('#tx-pump').textContent = 'Q1.0 ' + (b['V15.0'] ? 'running' : 'off');
    cls($('#eq-ch'), 'al', b['V621.0'] || b['V651.0']); cls($('#eq-jk'), 'on', b['V12.0'] || b['V12.1']);
    [['#vv-j1', 'V12.0'], ['#vv-a1', 'V14.0'], ['#vv-v1', 'V13.1'], ['#vv-dr', 'V13.0'], ['#vv-ex', 'V13.2']].forEach(([id, k]) => { const on = k === 'V14.0' ? b['V14.0'] || b['V14.1'] : b[k]; cls($(id), 'on', on); cls($(id + 'b'), 'on', on); });
    cls($('#pp-st'), 'flow', w.VW432 > 0 || b['V12.0']); cls($('#pp-jk'), 'flow', b['V12.0']); cls($('#pp-in'), 'flow', w.VW432 > 0);
    cls($('#pp-air'), 'flow', b['V14.0'] || b['V14.1']); cls($('#pp-vac'), 'flow', b['V13.1'] && b['V15.0']); cls($('#pp-dr'), 'flow', b['V13.0'] && b['V15.0']); cls($('#pp-ex'), 'flow', b['V13.2']);
    const d1open = !b['V0.1'], d2open = !b['V1.1'];
    cls($('#dr-1'), 'al', d1open); cls($('#dr-2'), 'al', d2open); $('#tx-d1').textContent = d1open ? 'open' : 'closed'; $('#tx-d2').textContent = d2open ? 'open' : 'closed';
    $('#sm-d1').textContent = d1open ? 'Close door 1' : 'Open door 1'; $('#sm-d2').textContent = d2open ? 'Close door 2' : 'Open door 2';
    const kv = [['Chamber pressure VW408', w.VW408 + ' mbar'], ['Pressure setpoint VW1032', w.VW1032 + ' mbar'], ['Steam valve VW432', w.VW432 + ' %'], ['Vacuum pulses VW208', w.VW208 + ' of ' + w.VW112],
      ['Exposure VW232', f1(w.VW232) + ' of ' + f1(w.VW130) + ' min'], ['F0 VW236', w.VW236 + ' min (+' + w.VW238 + '/6000)'], ['Lethal rate VW1060', w.VW1060], ['Cycles VW1012', w.VW1012], ['Phase code VW1494', w.VW1494]];
    $('#sm-kv').innerHTML = kv.map(([k, v]) => `<dt>${k}</dt><dd>${v}</dd>`).join('');
    const why = Object.keys(WHY).filter((k) => b[k]);
    $('#sm-why').innerHTML = why.length ? why.map((k) => `<li>${esc(WHY[k])} <span class="srcnote">${k}</span></li>`).join('') : '<li class="empty">None: MW4 = 0, a start is allowed</li>';
    const act = Object.keys(PLC.ALARMS).filter((k) => b[k]);
    $('#sm-alarms').innerHTML = act.length ? act.map((k) => `<li class="${PLC.ABORTS.includes(k) ? 'trip' : ''}">${PLC.ABORTS.includes(k) ? 'ABORT · ' : ''}${esc(PLC.ALARMS[k])} <span class="srcnote">${k}</span></li>`).join('') : '<li class="empty">No active alarms</li>';
    if (P.events[0] !== render.last) {
      render.last = P.events[0];
      $('#sm-log').innerHTML = P.events.slice(0, 80).map((e) => `<li class="${e.kind}"><span>${fmtT(e.t)}</span><span>${esc(e.msg)}</span></li>`).join('');
    }
    $('#sm-recipe').textContent = `In use: VW124 ${f1(w.VW124)} °C, VW126 ${f1(w.VW126)} °C, VW128 ${f1(w.VW128)} °C, VW130 ${f1(w.VW130)} min, VW154 ${w.VW154}`;
    drawTrend();
  }
  function syncInputs() {
    $$('[data-in]').forEach((el) => { el.checked = !!P.b[el.dataset.in]; });
    $$('[data-f]').forEach((el) => { el.checked = !!P.f[el.dataset.f]; });
  }
  function applyRecipe() {
    P.cmd.liquids = $('#sm-load').value === '1';
    P.cmd.temp = +$('#sm-temp').value;
    P.cmd.time = Math.round((+$('#sm-time').value || 0) * 10);
  }
  $$('[data-hmi]').forEach((el) => el.addEventListener('click', () => { PLC.press(P, el.dataset.hmi); if (!running) { PLC.scan(P, 0.1); render(); } }));
  $$('[data-in]').forEach((el) => el.addEventListener('change', () => { P.b[el.dataset.in] = el.checked; }));
  $$('[data-f]').forEach((el) => el.addEventListener('change', () => { P.f[el.dataset.f] = el.checked; }));
  ['#sm-load', '#sm-temp', '#sm-time'].forEach((s) => $(s).addEventListener('change', applyRecipe));
  const doorBtn = (n) => {
    const open = n === 1 ? !!P.b['V0.1'] : !!P.b['V1.1'];
    const ok = PLC.door(P, n, open);
    $('#sm-doormsg').textContent = ok ? `Door ${n} ${open ? 'opened' : 'closed'}.` :
      `Door ${n} refused: ${!P.b['M1.1'] ? 'M1.1 is off (cycle running, pressure not near atmospheric, above 80 °C, or no air)' : (n === 1 ? !P.b['M1.6'] : !P.b['M1.7']) ? 'this side is not enabled (' + (n === 1 ? 'M1.6' : 'M1.7') + ')' : 'the other door is open'}.`;
  };
  $('#sm-d1').addEventListener('click', () => doorBtn(1)); $('#sm-d2').addEventListener('click', () => doorBtn(2));
  $$('.seg [data-speed]').forEach((el) => el.addEventListener('click', () => { speed = +el.dataset.speed; $$('.seg [data-speed]').forEach((x) => x.setAttribute('aria-pressed', x === el ? 'true' : 'false')); }));
  $('#sm-run').addEventListener('click', () => { running = !running; $('#sm-run').textContent = running ? 'Pause' : 'Run'; });
  $('#sm-power').addEventListener('click', () => { const f = Object.assign({}, P.f), cmd = Object.assign({}, P.cmd); P = PLC.create(); Object.assign(P.f, f); Object.assign(P.cmd, cmd); render.last = null; PLC.scan(P, 0); syncInputs(); render(); });
  setInterval(() => {
    if (!running) return;
    for (let i = 0; i < speed; i++) PLC.scan(P, 0.1);
    render();
  }, 100);
  applyRecipe(); PLC.scan(P, 0); syncInputs(); resizeTrend(); render();

  /* ---------- Start at the remembered or linked step ---------- */
  const startId = location.hash.slice(1) || store.get('ac-step');
  const startIdx = steps.findIndex((s) => s.id === startId);
  if (window.matchMedia('(max-width:980px)').matches) $('#rail').open = false;
  show(startIdx >= 0 ? startIdx : 0, false);
  const toTop = () => { if (window.scrollY > 0) window.scrollTo(0, 0); };
  requestAnimationFrame(toTop);
  window.addEventListener('load', () => setTimeout(toTop, 0), { once: true });
  window.addEventListener('hashchange', () => { const k = steps.findIndex((s) => s.id === location.hash.slice(1)); if (k >= 0 && k !== cur) show(k, true); });
})();
</script>

</html>
