<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Basic PW Generation HMI Tutorial</title>
<meta name="description" content="A step-by-step tutorial: build the operator panel for a purified water generation plant on a SIMATIC TP1200 Comfort with faceplates, PID loops, softener regeneration, trends and alarms, with a live simulator of the finished panel.">
<link rel="icon" type="image/svg+xml" href="../../favicon.svg">
<style>
@font-face{font-family:"Barlow";src:url(../fonts/barlow-latin-400-normal.woff2) format("woff2");font-weight:400;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow";src:url(../fonts/barlow-latin-400-italic.woff2) format("woff2");font-weight:400;font-style:italic;font-display:swap}
@font-face{font-family:"Barlow";src:url(../fonts/barlow-latin-600-normal.woff2) format("woff2");font-weight:600;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow";src:url(../fonts/barlow-latin-700-normal.woff2) format("woff2");font-weight:700;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow Semi Condensed";src:url(../fonts/barlow-semi-condensed-latin-500-normal.woff2) format("woff2");font-weight:500;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow Semi Condensed";src:url(../fonts/barlow-semi-condensed-latin-600-normal.woff2) format("woff2");font-weight:600;font-style:normal;font-display:swap}
@font-face{font-family:"Barlow Semi Condensed";src:url(../fonts/barlow-semi-condensed-latin-700-normal.woff2) format("woff2");font-weight:700;font-style:normal;font-display:swap}
@font-face{font-family:"IBM Plex Mono";src:url(../fonts/ibm-plex-mono-latin-400-normal.woff2) format("woff2");font-weight:400;font-style:normal;font-display:swap}
@font-face{font-family:"IBM Plex Mono";src:url(../fonts/ibm-plex-mono-latin-500-normal.woff2) format("woff2");font-weight:500;font-style:normal;font-display:swap}
/* Layout: an engineer's build log. Step rail on the left, one build step at a time on a drafting sheet.
   Simulator panels follow ISA-101 practice: grey for normal, colour only for state and abnormal. */
:root{
  --bg:#e2e5e3; --paper:#f7f8f6; --ink:#1c2225; --ink-2:#4e585c; --muted:#6f797d; --rule:#d4d9d7; --rule-2:#bcc3c1;
  --accent:#2d5f8b; --accent-ink:#244f75; --accent-wash:#d5e1eb; --code-bg:#eaecea; --panel:#eef0ee;
  --on:#2e7d32; --on-wash:#e1f1e2; --off:#a3afb5; --alarm:#c62828; --alarm-wash:#fbe5e5; --warn:#a86400; --warn-wash:#fbefd9; --info:#1f6aa8;
  --tip-bg:#182226; --tip-fg:#ffffff;
  --f-head:"Barlow Semi Condensed","Arial Narrow",Arial,sans-serif;
  --f-body:"Barlow","Segoe UI",system-ui,sans-serif;
  --f-mono:"IBM Plex Mono",Consolas,"Courier New",monospace;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --bg:#161b1d; --paper:#1f2629; --ink:#e2e7e5; --ink-2:#a3aeb1; --muted:#7f8a8e; --rule:#2d363a; --rule-2:#3b464a;
    --accent:#86afd4; --accent-ink:#9fc0de; --accent-wash:#233849; --code-bg:#1a2023; --panel:#252d31;
    --on:#5cc062; --on-wash:#17331a; --off:#55636b; --alarm:#ef6461; --alarm-wash:#3a1717; --warn:#f0a63a; --warn-wash:#3a2a10; --info:#6aa9e6;
    --tip-bg:#e2e9ec; --tip-fg:#151c20; color-scheme:dark;
  }
}
:root[data-theme="dark"]{
  --bg:#161b1d; --paper:#1f2629; --ink:#e2e7e5; --ink-2:#a3aeb1; --muted:#7f8a8e; --rule:#2d363a; --rule-2:#3b464a;
  --accent:#86afd4; --accent-ink:#9fc0de; --accent-wash:#233849; --code-bg:#1a2023; --panel:#252d31;
  --on:#5cc062; --on-wash:#17331a; --off:#55636b; --alarm:#ef6461; --alarm-wash:#3a1717; --warn:#f0a63a; --warn-wash:#3a2a10; --info:#6aa9e6;
  --tip-bg:#e2e9ec; --tip-fg:#151c20; color-scheme:dark;
}
*{box-sizing:border-box}
[hidden]{display:none!important}
body{background:var(--bg);color:var(--ink);font:400 16px/1.6 var(--f-body);margin:0}
.top{padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 8px;max-width:1320px;margin:0 auto}
.top .eyebrow{font:600 .78rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--accent-ink)}
.top h1{font:700 clamp(1.7rem,3.6vw,2.5rem)/1.1 var(--f-head);margin:4px 0 6px;text-wrap:balance}
.top p{margin:0;color:var(--ink-2);max-width:78ch}
.progress{display:flex;align-items:center;gap:12px;margin-top:14px;font:600 .85rem var(--f-head);color:var(--ink-2);letter-spacing:.04em}
.progress .bar{flex:1;height:6px;background:var(--rule);border-radius:3px;overflow:hidden;max-width:520px}
.progress .bar i{display:block;height:100%;background:var(--accent);width:0;transition:width .25s}
.wrap{max-width:1320px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:12px 64px;display:grid;grid-template-columns:270px minmax(0,1fr);gap:24px;align-items:start}
@media (max-width:980px){.wrap{grid-template-columns:minmax(0,1fr)}}

/* Step rail */
.rail{position:sticky;top:calc(env(safe-area-inset-top,0px) + 12px);background:var(--paper);border:1px solid var(--rule);max-height:calc(100vh - 24px);overflow:auto}
.rail summary{list-style:none;cursor:pointer;padding:12px 14px;font:600 .78rem var(--f-head);letter-spacing:.1em;text-transform:uppercase;color:var(--accent-ink);border-bottom:1px solid var(--rule)}
.rail summary::-webkit-details-marker{display:none}
.rail ol{list-style:none;margin:0;padding:6px}
.rail .phase{font:600 .7rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--muted);padding:10px 8px 4px}
.rail button{all:unset;box-sizing:border-box;display:grid;grid-template-columns:2em 1fr;gap:4px;width:100%;padding:6px 8px;border-radius:4px;cursor:pointer;color:var(--ink-2);font-size:.92rem;line-height:1.3}
.rail button span{font:500 .8rem var(--f-mono);color:var(--muted);padding-top:1px}
.rail button:hover{background:var(--panel);color:var(--ink)}
.rail button:focus-visible{outline:2px solid var(--accent);outline-offset:-2px}
.rail button[aria-current="step"]{background:var(--accent-wash);color:var(--ink);font-weight:600}
.rail button[aria-current="step"] span{color:var(--accent-ink)}
.rail button.done span::after{content:" ✓";color:var(--on)}
@media (max-width:980px){.rail{position:static;max-height:none}}

/* Sheet */
.sheet{background:var(--paper);border:1px solid var(--rule);min-width:0}
.step{padding-inline:clamp(16px,3.6vw,44px);padding-block:28px 32px}
.step-eyebrow{font:600 .78rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--accent-ink)}
.step h2{font:700 clamp(1.5rem,3vw,2rem)/1.15 var(--f-head);margin:4px 0 10px;text-wrap:balance}
.step h3{font:600 1.18rem/1.25 var(--f-head);margin:28px 0 8px;letter-spacing:.01em}
.lede{font-size:1.08rem;color:var(--ink-2);max-width:72ch}
.step p,.step li{max-width:74ch}
.step ul,.step ol{padding-left:1.3em}
.step li{margin:4px 0}
code,.mono{font-family:var(--f-mono);font-size:.84em;background:var(--code-bg);padding:.06em .32em;border-radius:3px}
.cols{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:16px;margin:16px 0}
.cols>*{min-width:0}

/* Engineer's notebook blocks */
.think{border-left:3px solid var(--accent);background:var(--panel);padding:12px 16px;margin:18px 0}
.think h4,.decision h4,.robust h4,.evidence h4,.pitfall h4{margin:0 0 6px;font:600 .78rem var(--f-head);letter-spacing:.1em;text-transform:uppercase}
.think h4{color:var(--accent-ink)}
.think dl{margin:0;display:grid;gap:8px}
.think dt{font-weight:600}
.think dd{margin:0 0 0 0;color:var(--ink-2)}
.decision{border:1px solid var(--rule-2);padding:12px 16px;margin:18px 0}
.decision h4{color:var(--ink)}
.robust{border:1px solid var(--on);background:var(--on-wash);padding:12px 16px;margin:18px 0}
.robust h4{color:var(--on)}
.evidence{border:1px dashed var(--rule-2);padding:12px 16px;margin:18px 0}
.evidence h4{color:var(--info)}
.pitfall{border:1px solid var(--warn);background:var(--warn-wash);padding:12px 16px;margin:18px 0}
.pitfall h4{color:var(--warn)}
.think p:last-child,.decision p:last-child,.robust p:last-child,.evidence p:last-child,.pitfall p:last-child,
.robust ul:last-child,.decision ul:last-child,.evidence ul:last-child,.pitfall ul:last-child{margin-bottom:0}

/* Code */
.code{border:1px solid var(--rule);margin:16px 0;background:var(--code-bg)}
.code-h{display:flex;flex-wrap:wrap;gap:6px 14px;align-items:baseline;padding:8px 12px;border-bottom:1px solid var(--rule);font:600 .9rem var(--f-head);letter-spacing:.02em}
.code-h small{font:400 .82rem var(--f-body);color:var(--muted);letter-spacing:0}
.code-body{display:grid;grid-template-columns:minmax(0,1fr) minmax(0,1.1fr)}
@media (max-width:820px){.code-body{grid-template-columns:minmax(0,1fr)}}
pre.stl{margin:0;padding:10px 12px;overflow-x:auto;font:400 .82rem/1.55 var(--f-mono);color:var(--ink);tab-size:4}
pre.stl .nw{color:var(--muted)}
pre.stl .op{color:var(--accent-ink);font-weight:500}
pre.stl .ad{color:var(--info)}
pre.stl .nu{color:var(--warn)}
.notes{margin:0;padding:10px 14px 10px 30px;border-left:1px solid var(--rule);background:var(--paper);font-size:.92rem}
@media (max-width:820px){.notes{border-left:0;border-top:1px solid var(--rule)}}
.notes li{margin:0 0 8px}
.notes b{font-family:var(--f-mono);font-size:.82rem;color:var(--accent-ink)}

/* Tables */
.tbl{overflow-x:auto;border:1px solid var(--rule);margin:14px 0}
table{border-collapse:collapse;width:100%;font-size:.9rem;line-height:1.45;font-variant-numeric:tabular-nums}
th{font:600 .74rem var(--f-head);letter-spacing:.08em;text-transform:uppercase;color:var(--ink-2);text-align:left;background:var(--panel);padding:7px 10px;border-bottom:1px solid var(--rule-2);white-space:nowrap}
td{padding:6px 10px;border-bottom:1px solid var(--rule);vertical-align:top}
tr:last-child td{border-bottom:0}
td.a{font-family:var(--f-mono);font-size:.82rem;white-space:nowrap}
td.n{text-align:right;white-space:nowrap}

/* Figures */
figure{margin:18px 0;border:1px solid var(--rule)}
.fig{padding:12px;overflow-x:auto}
.fig svg{display:block;width:100%;height:auto;min-width:620px}
figcaption{padding:8px 12px;border-top:1px solid var(--rule);font-size:.87rem;color:var(--ink-2);background:var(--panel)}
.d text{font-family:var(--f-body);font-size:12px;fill:var(--ink)}
.d .ts{font-size:10.5px;fill:var(--ink-2)}
.d .tm{font-family:var(--f-mono);font-size:10px;fill:var(--ink-2)}
.d .th{font-family:var(--f-head);font-weight:600;font-size:13px;fill:var(--ink)}
.d .tacc{fill:var(--accent-ink)}
.d .box{fill:var(--paper);stroke:var(--ink-2);stroke-width:1.2}
.d .box-soft{fill:var(--panel);stroke:var(--rule-2);stroke-width:1}
.d .box-acc{fill:var(--accent-wash);stroke:var(--accent);stroke-width:1.5}
.d .ln{stroke:var(--ink-2);stroke-width:1.4;fill:none}
.d .ln-acc{stroke:var(--accent);stroke-width:2;fill:none}
.d .guide{stroke:var(--rule);stroke-width:1;fill:none}
.d .ah{fill:var(--ink-2)}
.d .sig{stroke:var(--accent);stroke-width:2;fill:none;stroke-linejoin:round}
.d .water{fill:var(--accent-wash)}
.d .pump{fill:var(--ink-2)}

/* Widgets */
.widget{border:1px solid var(--accent);margin:20px 0;background:var(--paper)}
.widget-h{display:flex;flex-wrap:wrap;justify-content:space-between;gap:6px 12px;align-items:baseline;padding:8px 14px;background:var(--accent-wash);border-bottom:1px solid var(--accent)}
.widget-h b{font:700 .95rem var(--f-head);letter-spacing:.03em}
.widget-h span{font-size:.85rem;color:var(--ink-2)}
.widget-b{padding:14px;display:grid;gap:14px}
.wrow{display:flex;flex-wrap:wrap;gap:8px 10px;align-items:center}
.btn{font:600 .88rem var(--f-head);letter-spacing:.04em;padding:7px 12px;border:1px solid var(--rule-2);background:var(--panel);color:var(--ink);border-radius:4px;cursor:pointer;min-height:36px}
.btn:hover{border-color:var(--accent)}
.btn:focus-visible,.tog input:focus-visible+span,input[type=range]:focus-visible,select:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--paper)}
.btn.danger{border-color:var(--alarm);color:var(--alarm)}
.btn[aria-pressed="true"]{background:var(--ink);color:var(--paper);border-color:var(--ink)}
.tog{display:inline-flex;align-items:center;gap:8px;font-size:.9rem;cursor:pointer;user-select:none}
.tog input{position:absolute;opacity:0;width:1px;height:1px}
.tog span{display:inline-block;width:34px;height:20px;border-radius:10px;background:var(--off);position:relative;transition:background .15s;flex:none}
.tog span::after{content:"";position:absolute;top:3px;left:3px;width:14px;height:14px;border-radius:50%;background:var(--paper);transition:left .15s}
.tog input:checked+span{background:var(--on)}
.tog input:checked+span::after{left:17px}
.lamp{display:inline-flex;align-items:center;gap:6px;font:500 .82rem var(--f-mono);padding:3px 8px;border:1px solid var(--rule-2);border-radius:3px;background:var(--panel);color:var(--ink-2);white-space:nowrap}
.lamp::before{content:"";width:9px;height:9px;border-radius:50%;background:var(--off);flex:none}
.lamp.on{border-color:var(--on);color:var(--ink);background:var(--on-wash)}
.lamp.on::before{background:var(--on)}
.lamp.al{border-color:var(--alarm);color:var(--alarm);background:var(--alarm-wash)}
.lamp.al::before{background:var(--alarm)}
.lamp.wn{border-color:var(--warn);color:var(--warn);background:var(--warn-wash)}
.lamp.wn::before{background:var(--warn)}
.readout{font:500 .9rem var(--f-mono);font-variant-numeric:tabular-nums}
label.fld{display:grid;gap:4px;font-size:.85rem;color:var(--ink-2)}
select,input[type=number]{font:inherit;padding:6px 8px;border:1px solid var(--rule-2);border-radius:4px;background:var(--paper);color:var(--ink)}
input[type=range]{width:100%;accent-color:var(--accent)}
.kv{display:grid;grid-template-columns:auto 1fr;gap:4px 12px;font-size:.9rem}
.kv dt{color:var(--ink-2)}
.kv dd{margin:0;font:500 .9rem var(--f-mono)}

/* Ladder */
.lad .rail-l{stroke:var(--ink-2);stroke-width:3}
.lad .w{stroke:var(--off);stroke-width:2.5;fill:none}
.lad .w.pw{stroke:var(--on);stroke-width:3.5}
.lad .ct{stroke:var(--ink-2);stroke-width:2.5;fill:none}
.lad .ct.cl{stroke:var(--on)}
.lad .coil{stroke:var(--ink-2);stroke-width:2.5;fill:none}
.lad .coil.en{stroke:var(--on);fill:var(--on-wash)}
.lad text{font-family:var(--f-mono);font-size:11px;fill:var(--ink-2)}
.lad .lbl{font-family:var(--f-body);font-size:10.5px;fill:var(--muted)}

/* Memory map */
.mm{display:grid;gap:10px}
.mm svg{width:100%;height:auto;min-width:640px}
.mm rect.z{cursor:pointer;stroke:var(--paper);stroke-width:1}
.mm rect.z:hover,.mm rect.z.sel{stroke:var(--ink);stroke-width:2}
.mm .ax{font:400 10px var(--f-mono);fill:var(--muted)}
.mm-list{display:grid;grid-template-columns:repeat(auto-fit,minmax(280px,1fr));gap:6px 18px;font-size:.88rem;margin:0;padding:0;list-style:none}
.mm-list li{display:grid;grid-template-columns:14px 1fr;gap:8px;align-items:start;padding:4px 6px;border-radius:3px;max-width:none}
.mm-list li.sel{background:var(--accent-wash)}
.mm-list i{width:12px;height:12px;border-radius:2px;margin-top:4px}
.mm-list b{font:500 .8rem var(--f-mono)}

/* Simulator */
.sim{border:1px solid var(--rule-2);background:var(--panel)}
.sim-top{display:flex;flex-wrap:wrap;gap:8px 14px;align-items:center;padding:10px 12px;border-bottom:1px solid var(--rule-2);background:var(--paper)}
.sim-top .clock{font:500 1rem var(--f-mono);margin-left:auto}
.seg{display:inline-flex;border:1px solid var(--rule-2);border-radius:4px;overflow:hidden}
.seg button{all:unset;cursor:pointer;padding:6px 10px;font:600 .82rem var(--f-head);color:var(--ink-2)}
.seg button[aria-pressed="true"]{background:var(--ink);color:var(--paper)}
.seg button:focus-visible{outline:2px solid var(--accent);outline-offset:-2px}
.sim-body{display:grid;grid-template-columns:minmax(0,1fr);gap:0}
.sim-ctrl{padding:12px;border-bottom:1px solid var(--rule-2);display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:14px 22px;align-content:start;background:var(--paper)}
.sim-ctrl h5{margin:0 0 6px;font:600 .72rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
.sim-ctrl .grid2{display:grid;grid-template-columns:1fr 1fr;gap:6px}
.sim-ctrl .stack{display:grid;gap:7px}
.sim-view{padding:12px;min-width:0;display:grid;gap:10px}
.chips{display:flex;flex-wrap:wrap;gap:6px}
.chip{font:600 .78rem var(--f-head);letter-spacing:.04em;padding:4px 9px;border-radius:12px;border:1px solid var(--rule-2);color:var(--muted);background:var(--paper)}
.chip.on{border-color:var(--on);color:var(--on);background:var(--on-wash)}
.chip.al{border-color:var(--alarm);color:var(--alarm);background:var(--alarm-wash)}
.pid-svg{overflow-x:auto;border:1px solid var(--rule);background:var(--paper)}
.pid-svg svg{display:block;width:100%;height:auto;min-width:700px}
.s text{font-family:var(--f-body);font-size:13px;fill:var(--ink)}
.s .v{font-family:var(--f-mono);font-size:12px;fill:var(--ink)}
.s .lb{font-size:11px;fill:var(--muted)}
.s .pipe{stroke:var(--rule-2);stroke-width:5;fill:none;stroke-linecap:round}
.s .pipe.flow{stroke:var(--accent)}
.s .eq{fill:var(--panel);stroke:var(--ink-2);stroke-width:1.4}
.s .eq.on{fill:var(--on-wash);stroke:var(--on);stroke-width:2}
.s .eq.al{stroke:var(--alarm);stroke-width:2.2}
.s .vlv{fill:var(--paper);stroke:var(--ink-2);stroke-width:1.4}
.s .vlv.on{fill:var(--on);stroke:var(--on)}
.s .tankw{fill:var(--accent-wash)}
.s .lvl{fill:var(--accent);opacity:.35}
.s .tick{stroke:var(--ink-2);stroke-width:1}
.s .ptri{fill:var(--ink-2)}
.s .eq.on+.ptri{fill:var(--on)}
.lamps{display:flex;flex-wrap:wrap;gap:5px}
.sim-low{display:grid;grid-template-columns:repeat(auto-fit,minmax(280px,1fr));gap:0;border-top:1px solid var(--rule-2)}
.sim-low>div{padding:12px;border-right:1px solid var(--rule-2);min-width:0;background:var(--paper)}
.sim-low h5{margin:0 0 8px;font:600 .72rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
.tmr{display:grid;grid-template-columns:52px 1fr 108px;gap:2px 8px;align-items:center;font-size:.82rem;margin-bottom:5px}
.tmr b{font:500 .78rem var(--f-mono)}
.tmr .tb{height:7px;background:var(--rule);border-radius:4px;overflow:hidden}
.tmr .tb i{display:block;height:100%;background:var(--accent);width:0}
.tmr.q .tb i{background:var(--on)}
.tmr .tv{font:400 .74rem var(--f-mono);color:var(--ink-2);text-align:right}
.tmr small{grid-column:2/4;color:var(--muted);font-size:.74rem;margin-top:-3px}
.alist{list-style:none;margin:0;padding:0;display:grid;gap:5px;font-size:.85rem}
.alist li{border-left:3px solid var(--alarm);padding:3px 8px;background:var(--alarm-wash)}
.alist li.trip{font-weight:600}
.alist .empty{border-left-color:var(--on);background:var(--on-wash)}
.elog{list-style:none;margin:0;padding:0;font:400 .8rem/1.5 var(--f-mono);max-height:260px;overflow:auto}
.elog li{display:grid;grid-template-columns:70px 1fr;gap:6px;border-bottom:1px solid var(--rule);padding:2px 0}
.elog li.alarm{color:var(--alarm)}
.bits{display:flex;flex-wrap:wrap;gap:4px}
.navbar{display:flex;justify-content:space-between;gap:12px;padding:16px clamp(16px,3.6vw,44px) 24px;border-top:1px solid var(--rule)}
.srcnote{font-size:.85rem;color:var(--muted)}
.tline svg{min-width:620px}
#tip{position:fixed;left:0;top:0;pointer-events:none;background:var(--tip-bg);color:var(--tip-fg);font:13px/1.4 var(--f-body);padding:6px 9px;border-radius:4px;max-width:300px;opacity:0;z-index:20}
@media (prefers-reduced-motion:reduce){*{transition:none!important}}
.trend-box{border:1px solid var(--rule);background:var(--paper);padding:6px}
.trend-box canvas{display:block;width:100%;height:200px}
.trend-box .srcnote{margin-top:4px}
.leg{display:inline-block;width:18px;height:0;border-top:2px solid var(--accent);vertical-align:middle;margin:0 6px 0 10px}
.leg-t{border-top:2px dashed var(--ink)}.leg-l{border-top:2px dotted var(--muted)}
.s .eq.on{fill:var(--on-wash);stroke:var(--on);stroke-width:2}
/* HMI tutorial additions */
.paneldemo{margin:18px 0;border:1px solid var(--rule);background:var(--panel);padding:14px}
.paneldemo .hmi{max-width:900px;margin:0 auto;pointer-events:none}
.paneldemo figcaption{margin:10px -14px -14px}
.hmi{container-type:inline-size;aspect-ratio:1280/800;width:100%;background:#2b3035;border-radius:12px;padding:1.3%;box-shadow:0 2px 0 #1b1f22}
.hmi .scr{width:100%;height:100%;background:#d9dcde;color:#1c2225;display:grid;grid-template-rows:5.4cqw 1fr 5.8cqw;font:400 1.35cqw/1.3 var(--f-body);overflow:hidden;border-radius:2px;position:relative}
.hmi .hd{display:flex;align-items:center;gap:1.2cqw;padding:0 1.2cqw;background:#c3c8cb;border-bottom:.2cqw solid #9aa3a8}
.hmi .hd .ttl{font:700 1.8cqw var(--f-head);letter-spacing:.02em}
.hmi .hd .sub{font:600 1.45cqw var(--f-head);color:#4e585c}
.hmi .hd .sp{flex:1}
.hmi .hd .inf{font:500 1.1cqw var(--f-mono);color:#33393d;text-align:right;line-height:1.25}
.hmi .st-chip{font:700 1.25cqw var(--f-head);letter-spacing:.04em;padding:.3cqw .9cqw;border-radius:.4cqw;border:.18cqw solid #8b959a;background:#eef0f1}
.hmi .st-chip.run{border-color:#2e7d32;background:#e1f1e2;color:#1e5a22}
.hmi .st-chip.warn{border-color:#a86400;background:#fbefd9;color:#7a4800}
.hmi .st-chip.stop{border-color:#6f797d;color:#4e585c}
.hmi .ai{all:unset;box-sizing:border-box;width:3.4cqw;height:3.4cqw;border-radius:50%;border:.25cqw solid #8b959a;display:grid;place-items:center;font:700 1.6cqw var(--f-head);color:#8b959a;cursor:pointer}
.hmi .ai.on{border-color:#c62828;background:#c62828;color:#fff;animation:blink 1s steps(2) infinite}
.hmi .ai.ack{border-color:#a86400;background:#fbefd9;color:#a86400}
@keyframes blink{50%{opacity:.35}}
@media (prefers-reduced-motion:reduce){.hmi .ai.on{animation:none}}
.hmi .bd{padding:.9cqw 1.2cqw;overflow:hidden;position:relative}
.hmi .ft{display:grid;grid-template-columns:repeat(9,1fr);gap:.5cqw;padding:.6cqw .8cqw;background:#c3c8cb;border-top:.2cqw solid #9aa3a8}
.hmi button{all:unset;box-sizing:border-box;cursor:pointer;display:grid;place-items:center;text-align:center;background:#eef0f1;border:.16cqw solid #8b959a;border-radius:.45cqw;font:600 1.15cqw/1.1 var(--f-head);color:#1c2225;padding:.3cqw;min-height:3.2cqw}
.hmi button:hover{background:#fff}
.hmi button:focus-visible{outline:.28cqw solid #2d5f8b;outline-offset:.08cqw}
.hmi button.cur{background:#2d5f8b;color:#fff;border-color:#244f75}
.hmi button.go{background:#e1f1e2;border-color:#2e7d32;color:#1e5a22}
.hmi button.st{background:#fbe5e5;border-color:#c62828;color:#8e1c1c}
.hmi button.on{background:#1c2225;color:#fff;border-color:#1c2225}
.hmi button[disabled]{opacity:.42;cursor:not-allowed}
.hmi .grid{display:grid;gap:.6cqw 1cqw}
.hmi .g2{grid-template-columns:1fr 1fr}
.hmi .g3{grid-template-columns:repeat(3,1fr)}
.hmi .g4{grid-template-columns:repeat(4,1fr)}
.hmi .lbl{font-size:1.1cqw;color:#4e585c}
.hmi .io{font:500 1.35cqw var(--f-mono);background:#fff;border:.16cqw solid #8b959a;padding:.2cqw .6cqw;min-height:2.6cqw;display:flex;align-items:center;border-radius:.25cqw;white-space:nowrap;overflow:hidden}
.hmi .io.ro{background:#e8eaeb}
.hmi input.io{all:unset;box-sizing:border-box;font:500 1.35cqw var(--f-mono);background:#fff;border:.16cqw solid #8b959a;padding:.2cqw .6cqw;min-height:2.6cqw;border-radius:.25cqw;width:100%}
.hmi input.io:focus{outline:.28cqw solid #2d5f8b}
.hmi table{width:100%;border-collapse:collapse;font-size:1.15cqw}
.hmi th{font:600 1cqw var(--f-head);text-transform:uppercase;letter-spacing:.05em;text-align:left;color:#4e585c;background:#c9ced1;padding:.3cqw .5cqw;border:0}
.hmi td{padding:.25cqw .5cqw;border-bottom:.12cqw solid #c3c8cb;vertical-align:middle}
.hmi td.n{text-align:right;font-family:var(--f-mono)}
.hmi tr.pick{cursor:pointer}
.hmi tr.pick:hover td{background:#eef3f7}
.hmi .msg{font:600 1.25cqw var(--f-head);padding:.45cqw .8cqw;border-radius:.35cqw;border:.16cqw solid #8b959a;background:#eef0f1}
.hmi .msg.ok{border-color:#2e7d32;background:#e1f1e2;color:#1e5a22}
.hmi .msg.bad{border-color:#c62828;background:#fbe5e5;color:#8e1c1c}
.hmi .msg.warn{border-color:#a86400;background:#fbefd9;color:#7a4800}
.hmi .chk{font-size:1.1cqw;display:grid;grid-template-columns:1.8cqw 1fr;align-items:center;gap:.2cqw}
.hmi .chk i{width:1.2cqw;height:1.2cqw;border-radius:50%;background:#a3afb5}
.hmi .chk i.y{background:#2e7d32}
.hmi .bar{height:1cqw;background:#c3c8cb;border-radius:.5cqw;overflow:hidden}
.hmi .bar i{display:block;height:100%;background:#2d5f8b}
.hmi .pop{position:absolute;inset:0;background:rgba(28,34,37,.35);display:grid;place-items:center;z-index:3}
.hmi .pop>div{background:#eef0f1;border:.22cqw solid #6f797d;border-radius:.6cqw;padding:1cqw 1.2cqw;width:44%;display:grid;gap:.6cqw;box-shadow:0 .4cqw 1.2cqw rgba(0,0,0,.25)}
.hmi .pop .ph{display:flex;justify-content:space-between;align-items:baseline;gap:1cqw}
.hmi .pop .ph b{font:700 1.6cqw var(--f-head)}
.hmi .pop .ph span{font-size:1.1cqw;color:#4e585c}
.hmi .bigv{font:600 2.6cqw var(--f-mono)}
.hmi svg.mimic{width:100%;height:100%;display:block}
.mimic text{font:500 13px var(--f-body);fill:#1c2225}
.mimic .tag{font:600 12px var(--f-mono);fill:#33393d}
.mimic .val{font:600 13px var(--f-mono);fill:#1c2225}
.mimic .val.al{fill:#c62828}
.mimic .val.wn{fill:#a86400}
.mimic .ttl{font:700 15px var(--f-head)}
.mimic .pipe{stroke:#9aa3a8;stroke-width:5;fill:none;stroke-linejoin:round}
.mimic .pipe.flow{stroke:#2d5f8b}
.mimic .pipe.dump{stroke:#a86400}
.mimic .ves{fill:#eef0f1;stroke:#6f797d;stroke-width:2}
.mimic .ves.act{stroke:#2d5f8b;stroke-width:3}
.mimic .ves.reg{stroke:#a86400;stroke-width:3;stroke-dasharray:6 4}
.mimic .dev{cursor:pointer}
.mimic .dev:hover .sym{stroke-width:3.2}
.mimic .sym{fill:#eef0f1;stroke:#4e585c;stroke-width:2}
.mimic .run .sym{fill:#e1f1e2;stroke:#2e7d32}
.mimic .flt .sym{fill:#fbe5e5;stroke:#c62828}
.mimic .man .sym{stroke-dasharray:4 3}
.mimic .tri{fill:#4e585c}
.mimic .run .tri{fill:#2e7d32}
.mimic .inst{fill:#fff;stroke:#4e585c;stroke-width:1.6}
.mimic .tankw{fill:#d5e1eb}
.smap{overflow-x:auto;border:1px solid var(--rule);background:var(--paper)}
.smap svg{display:block;width:100%;height:auto;min-width:680px}
.smap .n{fill:var(--panel);stroke:var(--rule-2);stroke-width:1.2;cursor:pointer}
.smap .n.adm{fill:var(--warn-wash);stroke:var(--warn)}
.smap .n.pop{fill:var(--accent-wash);stroke:var(--accent)}
.smap .n:hover,.smap .n.sel{stroke:var(--ink);stroke-width:2.2}
.smap text{font:600 11px var(--f-head);fill:var(--ink);pointer-events:none}
.smap .ln{stroke:var(--ink-2);stroke-width:1.2;fill:none}
.simgrid{display:grid;grid-template-columns:minmax(0,1fr);gap:12px;padding:12px;background:var(--paper)}
.simgrid .hmi{max-width:1000px;margin:0 auto}
.simside{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:14px 22px;align-items:start}
.simside h5{margin:0 0 6px;font:600 .72rem var(--f-head);letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
.simside .stack{display:grid;gap:7px}
.bits{display:flex;flex-wrap:wrap;gap:4px}
</style>
</head>
<body>
<header class="top">
  <div class="eyebrow">Basic PW Generation HMI project · SIMATIC TP1200 Comfort · WinCC (TIA Portal)</div>
  <h1>Build an operator panel for a purified water plant, step by step</h1>
  <p>In this tutorial you build the HMI for a purified water (PW) generation plant on a 12-inch SIMATIC Comfort panel connected to an S7-1500. You build it from four standard faceplates, draw the P&amp;ID screens, configure six PID loops, the softener regeneration screen, the RO sequence, alarms, trends and user rights. The last steps test the project, and a simulator runs the finished panel against a model of the plant.</p>
  <div class="progress"><span id="prog-txt">Step 1 of 18</span><span class="bar"><i id="prog-bar"></i></span></div>
</header>

<div class="wrap">
  <details class="rail" id="rail" open>
    <summary>Build steps</summary>
    <ol id="rail-list"></ol>
  </details>

  <main class="sheet" id="sheet">

<!-- ===================== STEP 1 ===================== -->
<section class="step" id="process" data-phase="Understand" data-title="Start with the water">
  <div class="step-eyebrow">Understand</div>
  <h2>Start with the water, not the panel</h2>
  <p class="lede">A PW generation plant turns raw water into purified water for pharmaceutical use, and proves it continuously with conductivity. Water that is not good enough never reaches the storage tank: it goes to drain. The HMI's job is to let the operator run that plant, see at a glance whether the water is good, and react before the tank runs dry.</p>
  <figure>
    <div class="fig">
    <svg class="d" viewBox="0 0 940 230" role="img" aria-label="Process train: raw water pump, steam pre-heater, duplex softeners, NaOH pH dosing, high pressure pump 1, RO pass 1, high pressure pump 2, RO pass 2, UV, then the filling valve to the PW tank, with a dumping valve to drain and a recycle valve back to the RO feed.">
      <defs><marker id="m1" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" class="ah"/></marker></defs>
      <rect x="10" y="40" width="90" height="50" rx="6" class="box"/><text x="55" y="62" text-anchor="middle" class="th">Raw water</text><text x="55" y="80" text-anchor="middle" class="ts">P-101 (VFD)</text>
      <rect x="120" y="40" width="90" height="50" rx="6" class="box"/><text x="165" y="62" text-anchor="middle" class="th">Pre-heater</text><text x="165" y="80" text-anchor="middle" class="ts">steam, 25 °C</text>
      <rect x="230" y="30" width="110" height="70" rx="6" class="box-acc"/><text x="285" y="58" text-anchor="middle" class="th">Softeners</text><text x="285" y="76" text-anchor="middle" class="ts">SF-1 / SF-2 duplex</text>
      <rect x="360" y="40" width="90" height="50" rx="6" class="box"/><text x="405" y="62" text-anchor="middle" class="th">pH dosing</text><text x="405" y="80" text-anchor="middle" class="ts">NaOH, pH 8.0</text>
      <rect x="470" y="40" width="100" height="50" rx="6" class="box-acc"/><text x="520" y="62" text-anchor="middle" class="th">RO pass 1</text><text x="520" y="80" text-anchor="middle" class="ts">HP pump P-210</text>
      <rect x="590" y="40" width="100" height="50" rx="6" class="box-acc"/><text x="640" y="62" text-anchor="middle" class="th">RO pass 2</text><text x="640" y="80" text-anchor="middle" class="ts">HP pump P-310</text>
      <rect x="710" y="40" width="70" height="50" rx="6" class="box"/><text x="745" y="70" text-anchor="middle" class="th">UV</text>
      <rect x="820" y="20" width="110" height="90" rx="10" class="box"/><rect x="821" y="60" width="108" height="49" class="water"/><text x="875" y="44" text-anchor="middle" class="th">PW tank</text><text x="875" y="88" text-anchor="middle" class="ts">LT-401</text>
      <line x1="100" y1="65" x2="118" y2="65" class="ln" marker-end="url(#m1)"/><line x1="210" y1="65" x2="228" y2="65" class="ln" marker-end="url(#m1)"/><line x1="340" y1="65" x2="358" y2="65" class="ln" marker-end="url(#m1)"/>
      <line x1="450" y1="65" x2="468" y2="65" class="ln" marker-end="url(#m1)"/><line x1="570" y1="65" x2="588" y2="65" class="ln" marker-end="url(#m1)"/><line x1="690" y1="65" x2="708" y2="65" class="ln" marker-end="url(#m1)"/>
      <line x1="780" y1="65" x2="818" y2="65" class="ln" marker-end="url(#m1)"/><text x="800" y="58" text-anchor="middle" class="tm">XV-401</text>
      <path d="M795,65 v70 h40" class="ln" marker-end="url(#m1)"/><text x="840" y="140" class="ts">XV-402 dump to drain</text>
      <path d="M760,90 v80 h-340 v-80" class="ln" marker-end="url(#m1)"/><text x="590" y="186" text-anchor="middle" class="ts">XV-403 recycle to RO-1 feed (tank full)</text>
      <text x="520" y="112" text-anchor="middle" class="tm">QE-214</text><text x="640" y="112" text-anchor="middle" class="tm">QE-315</text><text x="405" y="112" text-anchor="middle" class="tm">QE-202 pH</text>
      <text x="16" y="222" class="ts">Instrument numbers in this tutorial: area 1 pre-treatment, 2 RO pass 1, 3 RO pass 2, 4 storage.</text>
    </svg>
    </div>
    <figcaption>The plant you will build the panel for. Good water fills the tank; bad water is dumped; when the tank is full the RO recycles.</figcaption>
  </figure>
  <div class="think"><h4>Engineer's thinking</h4><dl>
    <dt>What proves the water is good?</dt><dd>Conductivity after each RO pass. RO-2 permeate (<code>QE-315</code>) must stay below 1.3 µS/cm, or the water is dumped. That one number is the most important value on the panel.</dd>
    <dt>Why does pH matter?</dt><dd>At low pH, carbon dioxide passes straight through the membranes and spoils the conductivity. Dosing NaOH to pH 8.0 turns it into bicarbonate, which the RO rejects. An empty NaOH tank therefore ends in dumping, and the operator should see that chain.</dd>
    <dt>What runs by itself?</dt><dd>Almost everything: six PID loops, the softener regeneration, dumping and recycling. The operator starts and stops the plant, watches, and acts on alarms. Supervisors tune; administrators maintain.</dd>
    <dt>Why so many identical devices?</dt><dd>Fourteen analog values, five motors, three valves, six loops. Building each one by hand would be slow and inconsistent. Four faceplates (step 5) do it once.</dd>
  </dl></div>
  <h3>Requirements to build against</h3>
  <div class="tbl"><table>
    <thead><tr><th>ID</th><th>Requirement</th><th>Built in step</th></tr></thead>
    <tbody>
      <tr><td class="a">R1</td><td>Show the whole plant on P&amp;ID screens with live values and device states</td><td>6</td></tr>
      <tr><td class="a">R2</td><td>One consistent faceplate per device type: analog value, motor, valve, PID</td><td>5, 7, 8, 9</td></tr>
      <tr><td class="a">R3</td><td>Scale every analog input, set HH/H/L/LL limits and simulate a value for testing</td><td>7</td></tr>
      <tr><td class="a">R4</td><td>Tune six PID loops: set point, auto/manual, output, gain and integral time</td><td>9</td></tr>
      <tr><td class="a">R5</td><td>Show and adjust the softener regeneration (steps, times, counts)</td><td>10</td></tr>
      <tr><td class="a">R6</td><td>Start and stop the plant; show dumping and recycling; set dump limits and recycle timers</td><td>11, 14</td></tr>
      <tr><td class="a">R7</td><td>Raise trips and warnings, acknowledge them, and log them to the storage card</td><td>12</td></tr>
      <tr><td class="a">R8</td><td>Trend pressure, flow, temperature and conductivity</td><td>13</td></tr>
      <tr><td class="a">R9</td><td>Three user levels: operator, supervisor, administrator</td><td>15</td></tr>
    </tbody>
  </table></div>
  <div class="decision"><h4>What you need</h4><ul><li>TIA Portal V15 or later with STEP 7 and WinCC Comfort; WinCC Runtime simulation and PLCSIM for testing on the PC.</li><li>A SIMATIC TP1200 Comfort and an ET 200SP CPU 1512SP-1 PN, or just the simulation.</li><li>An SD card in the panel for the alarm log.</li><li>The example names used throughout: the project is the <b>Basic PW Generation HMI project</b>, network addresses are written <code>xx.xx.xx.xx</code>, and example logins use <code>1234</code> and <code>xxxx</code>.</li></ul></div>
</section>

<!-- ===================== STEP 2 ===================== -->
<section class="step" id="hardware" data-phase="Understand" data-title="Choose the panel and the network">
  <div class="step-eyebrow">Understand</div>
  <h2>Choose the panel and set up the network</h2>
  <p class="lede">Two P&amp;ID screens with live values, faceplate pop-ups and trends need room. A 12-inch widescreen panel shows a whole RO train on one screen at a readable size.</p>
  <div class="cols">
    <div class="decision"><h4>The panel</h4><ul><li><b>SIMATIC TP1200 Comfort</b>: 12.1-inch widescreen touch, 1280 × 800 pixels</li><li>Pop-up screens and slide-in screens (WinCC V14 and later) for faceplates and quick menus</li><li>Storage card for the alarm log; USB for exports</li></ul></div>
    <div class="decision"><h4>The PLC and network</h4><ul><li><b>ET 200SP CPU 1512SP-1 PN</b>: an S7-1500 CPU in the distributed I/O station, with the I/O modules beside it</li><li>PLC at <code>xx.xx.xx.xx</code>, panel at <code>xx.xx.xx.xx</code>, one subnet</li><li>One HMI connection, <code>HMI_Connection_1</code>, with symbolic access to the PLC's data blocks</li></ul></div>
  </div>
  <ol>
    <li>Add the CPU 1512SP-1 PN with its I/O modules and the TP1200 Comfort to one TIA project.</li>
    <li>Network both in <i>Devices &amp; networks</i>, give them fixed addresses and create the HMI connection.</li>
    <li>Set the panel's start screen to <i>Overview</i> and its runtime language.</li>
  </ol>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Keep PLC and HMI in one project so the faceplates bind to PLC data types, not to addresses.</li><li>Give the plant network its own subnet, away from the office network.</li></ul></div>
</section>

<!-- ===================== STEP 3 ===================== -->
<section class="step" id="screens" data-phase="Plan" data-title="Plan the screens">
  <div class="step-eyebrow">Plan</div>
  <h2>Plan the screens and navigation</h2>
  <p class="lede">A plant this size needs about thirty screens, but they fall into a few families. Plan the families first: process screens the operator lives in, settings that supervisors change, and maintenance screens for commissioning.</p>
  <div class="smap" id="smap"></div>
  <p class="srcnote" id="smap-info">Click a screen to see what it is for.</p>
  <div class="tbl"><table>
    <thead><tr><th>Family</th><th>Screens</th><th>Who</th></tr></thead>
    <tbody>
      <tr><td>Process</td><td>Overview, P&amp;ID 1 (pre-treatment and softeners), P&amp;ID 2 (RO and tank), Softener 1, Softener 2</td><td>Everyone</td></tr>
      <tr><td>Loops</td><td>One screen per PID loop (six), reached from the P&amp;IDs</td><td>Supervisor to change</td></tr>
      <tr><td>Alarms and trends</td><td>Alarm, Alarm log, Trend selection, Pressure, Flow, Temperature, Conductivity</td><td>Everyone</td></tr>
      <tr><td>Settings</td><td>Parameter setting, Analog setting 1 and 2</td><td>Supervisor</td></tr>
      <tr><td>Maintenance</td><td>Maintenance selection, Motors, Valves 1 and 2, IO selection, Analog inputs 1–3, Analog output, Digital inputs 1–2, Digital outputs 1–4</td><td>Administrator</td></tr>
      <tr><td>System</td><td>Main menu, Date &amp; time setting, Authorization (user view)</td><td>Administrator</td></tr>
      <tr><td>Pop-ups</td><td>One pop-up per device, showing its faceplate</td><td>By function</td></tr>
    </tbody>
  </table></div>
  <div class="think"><h4>Engineer's thinking</h4><dl>
    <dt>Why pop-ups instead of a screen per device?</dt><dd>The operator keeps the P&amp;ID in view while operating one pump. A pop-up opens over the process, and closes back to it.</dd>
    <dt>What are slide-in screens for?</dt><dd>A slide-in screen drops in from an edge on a swipe or button: a good place for the main menu or a quick status strip, without stealing space from the P&amp;ID.</dd>
  </dl></div>
</section>

<!-- ===================== STEP 4 ===================== -->
<section class="step" id="objects" data-phase="Plan" data-title="Plan the standard objects">
  <div class="step-eyebrow">Plan</div>
  <h2>Plan the standard objects</h2>
  <p class="lede">Every device in the plant is one of four types. Agree with the PLC programmer on one data structure per type. The PLC owns the logic; the HMI only reads status and writes commands and settings through that structure.</p>
  <div class="tbl"><table>
    <thead><tr><th>Type</th><th>Members (per device)</th><th>Examples</th></tr></thead>
    <tbody>
      <tr><td>Analog value</td><td class="a">PV, Raw_Min, Raw_Max, LO_Range, HI_Range, LO_LO_SP, LO_SP, HI_SP, HI_HI_SP, SIM_PV, Ctrl, Status, Name, Visibility</td><td>PIT-111, QE-315, TT-201</td></tr>
      <tr><td>Motor</td><td class="a">Control, Status, PAR, MOTOR_NAME, Visible</td><td>P-101, P-210, P-310</td></tr>
      <tr><td>Valve</td><td class="a">Ctrl, Stat, Valve_Name, Visible</td><td>XV-401, XV-402, XV-403</td></tr>
      <tr><td>PID loop</td><td class="a">SP_INT, MAN_ON, MAN, GAIN, TI, TD, LMN, LMN_HLM, LMN_LLM, NAME, VISIBLE</td><td>PIC-111, FIC-314, QIC-202</td></tr>
    </tbody>
  </table></div>
  <h3>Control and status words</h3>
  <div class="cols">
    <div class="tbl"><table><thead><tr><th>Control bit</th><th>Meaning (HMI → PLC)</th></tr></thead><tbody>
      <tr><td class="a">0</td><td>Request auto</td></tr><tr><td class="a">1</td><td>Request manual</td></tr><tr><td class="a">2</td><td>Manual start / open</td></tr><tr><td class="a">3</td><td>Manual stop / close</td></tr><tr><td class="a">4</td><td>Reset fault</td></tr><tr><td class="a">5</td><td>Simulation on (analog)</td></tr>
    </tbody></table></div>
    <div class="tbl"><table><thead><tr><th>Status bit</th><th>Meaning (PLC → HMI)</th></tr></thead><tbody>
      <tr><td class="a">0</td><td>In auto</td></tr><tr><td class="a">1</td><td>Running / open</td></tr><tr><td class="a">2</td><td>Fault</td></tr><tr><td class="a">3</td><td>Interlocked</td></tr><tr><td class="a">4–7</td><td>Analog: LL, L, H, HH reached</td></tr><tr><td class="a">8</td><td>Simulation active</td></tr>
    </tbody></table></div>
  </div>
  <div class="robust"><h4>Robustness habits</h4><ul>
    <li>Name every tag after its instrument: type letters, then area and loop (<code>PIT-111</code>, <code>FIC-314</code>). The faceplate shows the same name the P&amp;ID drawing uses.</li>
    <li>Write commands as pulses the PLC resets. A lost connection then never leaves a "start" set.</li>
    <li>Give each object a <i>Visible</i> bit, so one screen layout serves plants with and without a device.</li>
  </ul></div>
</section>

<!-- ===================== STEP 5 ===================== -->
<section class="step" id="faceplates" data-phase="Build" data-title="Build the faceplate types">
  <div class="step-eyebrow">Build</div>
  <h2>Build the faceplate types</h2>
  <p class="lede">A faceplate type is a reusable screen object in the project library. Build one per standard object, give it an interface that takes the device's data structure, and drop an instance on the screen for every device. Change the type once, and every instance updates.</p>
  <figure class="paneldemo"><div class="hmi" id="demo-face"></div><figcaption>A motor faceplate opened as a pop-up over the RO screen: state, speed, mode and commands.</figcaption></figure>
  <ol>
    <li>In the project library, create a faceplate type <i>Motor</i>. Add an interface property <i>Device</i> of the motor's PLC data type, plus <i>Name</i>.</li>
    <li>Draw the faceplate inside the type: name, state text, speed, Auto/Manual buttons, Start/Stop buttons. Bind each object to an interface member.</li>
    <li>Animate it with the status word: green when running, red when faulted, dashed outline in manual.</li>
    <li>Repeat for <i>Analog</i>, <i>Valve</i> and <i>PID</i>, then release the types.</li>
    <li>For each device, create a pop-up screen with one faceplate instance, and on the P&amp;ID symbol's <i>Click</i> event call <code>ShowPopupScreen</code> with that pop-up.</li>
  </ol>
  <div class="tbl"><table>
    <thead><tr><th>Faceplate</th><th>Shows</th><th>Operates</th><th>Authorization</th></tr></thead>
    <tbody>
      <tr><td>Analog</td><td>PV, unit, range bar, limits, raw value</td><td>Limits; simulation</td><td>Supervisor; administrator</td></tr>
      <tr><td>Motor</td><td>State, speed, mode</td><td>Auto/manual, start/stop</td><td>Supervisor</td></tr>
      <tr><td>Valve</td><td>Open/closed, mode</td><td>Auto/manual, open/close</td><td>Supervisor</td></tr>
      <tr><td>PID</td><td>PV, SP, MV, mode</td><td>SP, mode, MV in manual, gain, Ti</td><td>Supervisor</td></tr>
    </tbody>
  </table></div>
  <div class="pitfall"><h4>A faceplate is not a function block</h4><p>Keep logic out of the faceplate. If a manual start needs an interlock, the PLC enforces it and reports it in the status word. A faceplate that only shows and requests can never disagree with the PLC.</p></div>
</section>

<!-- ===================== STEP 6 ===================== -->
<section class="step" id="pid-screens" data-phase="Build" data-title="Draw the P&amp;ID screens">
  <div class="step-eyebrow">Build</div>
  <h2>Draw the P&amp;ID screens</h2>
  <p class="lede">The P&amp;ID screen is where the operator lives. Draw the process the way the drawing shows it, put every instrument value next to its symbol with its unit, and let colour mean only one thing: state.</p>
  <figure class="paneldemo"><div class="hmi" id="demo-overview"></div><figcaption>The Overview while producing: flowing pipes in blue, running equipment in green, both RO conductivities and the tank level in view.</figcaption></figure>
  <div class="tbl"><table>
    <thead><tr><th>Element</th><th>How</th></tr></thead>
    <tbody>
      <tr><td>Pipes</td><td>Grey when idle, blue when the line carries water (animation on the device states), amber for the dump line when dumping</td></tr>
      <tr><td>Pumps and valves</td><td>Symbol with the device name; click opens the faceplate pop-up</td></tr>
      <tr><td>Instruments</td><td>Tag and value with unit; the value turns amber at H/L and red at HH/LL (status bits)</td></tr>
      <tr><td>Softeners</td><td>Vessel outline blue in service, dashed amber while regenerating, with the step name</td></tr>
      <tr><td>Plant state</td><td>Header chip: STOPPED, STARTING, PRODUCING, DUMPING, RECYCLE, RECYCLE OFF</td></tr>
      <tr><td>Start / Stop</td><td>Two buttons on the Overview, authorization <i>Operate</i></td></tr>
    </tbody>
  </table></div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Grey for normal, colour for state and abnormal (ISA-101). A screen full of green tells the operator nothing.</li><li>Always show the unit beside the value. "1.3" means nothing; "1.3 µS/cm" does.</li><li>Keep the same left-to-right flow on every process screen.</li></ul></div>
</section>

<!-- ===================== STEP 7 ===================== -->
<section class="step" id="analog" data-phase="Build" data-title="Analog values: scaling, limits, simulation">
  <div class="step-eyebrow">Build</div>
  <h2>Analog values: scaling, limits and simulation</h2>
  <p class="lede">An S7-1500 analog input delivers 0 to 27648 for 4 to 20 mA. The PLC scales it with the object's range, compares it with four limits and sets four status bits. The HMI shows the result, lets a supervisor adjust the limits, and lets an administrator replace the reading with a simulated value for testing.</p>
  <div class="widget">
    <div class="widget-h"><b>Scaling and limits, live</b><span>Change the raw value or the range and watch the PV and the status bits.</span></div>
    <div class="widget-b">
      <div class="wrow">
        <label class="fld">Raw value (0–27648)<input type="number" id="an-raw" value="13824" min="0" max="27648" step="1" style="width:120px"></label>
        <label class="fld">LO_Range<input type="number" id="an-lo" value="0" step="0.1" style="width:80px"></label>
        <label class="fld">HI_Range<input type="number" id="an-hi" value="6" step="0.1" style="width:80px"></label>
        <label class="fld">LL / L / H / HH<input type="text" id="an-lim" value="1.0 / 2.0 / 4.5 / 5.0" style="width:160px"></label>
      </div>
      <div class="readout" id="an-out"></div>
      <div class="bits" id="an-bits"></div>
    </div>
  </div>
  <div class="tbl"><table>
    <thead><tr><th>Member</th><th>Set by</th><th>Use</th></tr></thead>
    <tbody>
      <tr><td class="a">Raw_Min, Raw_Max</td><td>Engineer</td><td>0 and 27648 for a standard 4–20 mA channel</td></tr>
      <tr><td class="a">LO_Range, HI_Range</td><td>Engineer</td><td>Transmitter range, e.g. 0–6 bar</td></tr>
      <tr><td class="a">LO_LO_SP … HI_HI_SP</td><td>Supervisor (analog setting screens)</td><td>Warning (L, H) and trip (LL, HH) limits</td></tr>
      <tr><td class="a">SIM_PV + Ctrl bit 5</td><td>Administrator</td><td>Replace the reading during loop checks</td></tr>
      <tr><td class="a">Status</td><td>PLC</td><td>LL/L/H/HH bits colour the value and raise alarms (step 12)</td></tr>
    </tbody>
  </table></div>
  <div class="pitfall"><h4>Simulation must be impossible to forget</h4><p>A simulated pressure looks exactly like a real one. Show an "S" badge on every simulated value, raise a warning alarm while any simulation is active, and give the right only to administrators.</p></div>
</section>

<!-- ===================== STEP 8 ===================== -->
<section class="step" id="motors" data-phase="Build" data-title="Motors and valves">
  <div class="step-eyebrow">Build</div>
  <h2>Motors and valves</h2>
  <p class="lede">In auto, the plant sequence decides whether a pump runs. In manual, a supervisor decides, within the interlocks the PLC still enforces. The faceplate writes requests into the control word and shows the PLC's answer from the status word.</p>
  <div class="widget">
    <div class="widget-h"><b>Motor faceplate, live</b><span>Send requests and watch the status word answer.</span></div>
    <div class="widget-b">
      <div class="wrow">
        <button class="btn" type="button" id="mo-auto">Auto</button><button class="btn" type="button" id="mo-man">Manual</button>
        <button class="btn" type="button" id="mo-start">Start</button><button class="btn" type="button" id="mo-stop">Stop</button>
        <label class="tog"><input type="checkbox" id="mo-seq" checked><span></span>Sequence wants it running</label>
        <label class="tog"><input type="checkbox" id="mo-ilk"><span></span>Interlock (suction pressure low)</label>
        <label class="tog"><input type="checkbox" id="mo-flt"><span></span>Fault</label>
        <button class="btn" type="button" id="mo-rst">Reset</button>
      </div>
      <div class="readout" id="mo-out"></div>
      <div class="bits" id="mo-bits"></div>
    </div>
  </div>
  <div class="tbl"><table>
    <thead><tr><th>Device</th><th>In auto it runs when</th><th>PLC interlock (also in manual)</th></tr></thead>
    <tbody>
      <tr><td>P-101 raw water pump</td><td>Plant starting or running</td><td>Raw water pressure above low set point</td></tr>
      <tr><td>P-210, P-310 HP pumps</td><td>Producing, dumping or recycling</td><td>P-101 running (suction pressure)</td></tr>
      <tr><td>P-203 NaOH dosing</td><td>RO running</td><td>NaOH tank level not low</td></tr>
      <tr><td>XV-401 / XV-402 / XV-403</td><td>Producing / dumping / recycling</td><td>Only one of filling and dumping open</td></tr>
    </tbody>
  </table></div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Switching to manual never starts or stops anything by itself; the device keeps its state until the next command (bumpless).</li><li>A fault latches in the PLC and needs a reset, so a tripping pump cannot restart on its own.</li></ul></div>
</section>

<!-- ===================== STEP 9 ===================== -->
<section class="step" id="pid" data-phase="Build" data-title="PID loops">
  <div class="step-eyebrow">Build</div>
  <h2>PID loops</h2>
  <p class="lede">Six loops keep the plant steady. Each gets the same PID faceplate and its own screen with a trend. Supervisors change set points and tuning; the PLC runs the controllers.</p>
  <div class="tbl"><table>
    <thead><tr><th>Loop</th><th>Controls</th><th>Measures</th><th>Set point</th><th>Action</th></tr></thead>
    <tbody>
      <tr><td class="a">PIC-111</td><td>P-101 speed</td><td>Softener inlet pressure PIT-111</td><td>3.0 bar</td><td>Reverse</td></tr>
      <tr><td class="a">TIC-201</td><td>Pre-heater steam valve</td><td>RO inlet temperature TT-201</td><td>25 °C</td><td>Reverse</td></tr>
      <tr><td class="a">QIC-202</td><td>NaOH dosing pump stroke</td><td>RO-1 feed pH QE-202</td><td>pH 8.0</td><td>Reverse</td></tr>
      <tr><td class="a">FIC-213</td><td>Concentrate valve CV-213</td><td>RO-1 concentrate flow FIT-213</td><td>1.0 m³/h</td><td>Reverse</td></tr>
      <tr><td class="a">FIC-314</td><td>P-210 speed</td><td>Product flow FIT-314</td><td>3.0 m³/h</td><td>Reverse</td></tr>
      <tr><td class="a">PIC-312</td><td>P-310 speed</td><td>Stage 2 inlet pressure PIT-312</td><td>2.0 bar</td><td><b>Direct</b></td></tr>
    </tbody>
  </table></div>
  <figure class="paneldemo"><div class="hmi" id="demo-pid"></div><figcaption>The PID faceplate for PIC-312: PV, set point, output, mode and tuning.</figcaption></figure>
  <div class="think"><h4>Engineer's thinking</h4><dl>
    <dt>Why is PIC-312 direct acting?</dt><dd>It measures the pressure between the two passes. Speeding up P-310 pulls that pressure <i>down</i>. When the pressure is too high, the output must rise, the opposite of the other loops. Get the action wrong and the loop runs away at full speed.</dd>
    <dt>What happens when switching to manual?</dt><dd>The output stays where it was (bumpless), and the faceplate lets the supervisor move it by hand. Back in auto, the controller takes over from that output.</dd>
    <dt>Why limit the output?</dt><dd><code>LMN_LLM</code> and <code>LMN_HLM</code> keep a VFD above its minimum speed and a dosing pump below a safe stroke, whatever the controller wants.</dd>
  </dl></div>
</section>

<!-- ===================== STEP 10 ===================== -->
<section class="step" id="softeners" data-phase="Build" data-title="Softener regeneration screen">
  <div class="step-eyebrow">Build</div>
  <h2>The softener regeneration screen</h2>
  <p class="lede">Two softeners take turns. One is in service while the other regenerates and then waits in standby. When the service unit is exhausted, they swap. The screen shows where each unit is in its cycle and lets a supervisor set the step times.</p>
  <figure>
    <div class="fig">
    <svg class="d" viewBox="0 0 940 150" role="img" aria-label="Duplex timeline: SF-1 in service while SF-2 is in standby; at switch-over SF-2 goes to service and SF-1 runs backwash, injection, slow rinse, fast rinse and pipe rinse, then standby.">
      <text x="10" y="45" class="th">SF-1</text><text x="10" y="105" class="th">SF-2</text>
      <rect x="60" y="28" width="380" height="26" class="box-acc"/><text x="250" y="46" text-anchor="middle" class="ts">SERVICE (480 min)</text>
      <rect x="440" y="28" width="40" height="26" class="box-soft"/><rect x="480" y="28" width="150" height="26" class="box-soft"/><rect x="630" y="28" width="80" height="26" class="box-soft"/><rect x="710" y="28" width="40" height="26" class="box-soft"/><rect x="750" y="28" width="20" height="26" class="box-soft"/><rect x="770" y="28" width="160" height="26" class="box"/>
      <text x="460" y="22" text-anchor="middle" class="tm">BW</text><text x="555" y="46" text-anchor="middle" class="ts">INJECTION</text><text x="670" y="46" text-anchor="middle" class="ts">SLOW RINSE</text><text x="730" y="22" text-anchor="middle" class="tm">FR</text><text x="760" y="22" text-anchor="middle" class="tm">PR</text><text x="850" y="46" text-anchor="middle" class="ts">STANDBY</text>
      <rect x="60" y="88" width="380" height="26" class="box"/><text x="250" y="106" text-anchor="middle" class="ts">STANDBY</text>
      <rect x="440" y="88" width="490" height="26" class="box-acc"/><text x="685" y="106" text-anchor="middle" class="ts">SERVICE</text>
      <line x1="440" y1="20" x2="440" y2="125" class="guide"/><text x="440" y="140" text-anchor="middle" class="tm">switch-over</text>
    </svg>
    </div>
    <figcaption>Duplex operation, to scale with the example times (backwash 10, injection 40, slow rinse 20, fast rinse 10, pipe rinse 5 min).</figcaption>
  </figure>
  <figure class="paneldemo"><div class="hmi" id="demo-soft"></div><figcaption>Softener screen after a switch-over: SF-2 in service, SF-1 in its injection step, with set and actual times.</figcaption></figure>
  <div class="tbl"><table>
    <thead><tr><th>Per softener</th><th>Tags</th></tr></thead>
    <tbody>
      <tr><td>Current step</td><td class="a">SOFTENER-n_SEQ_STEPS → text list SERVICE, BACKWASH, INJECTION, SLOW RINSE, FAST RINSE, PIPE RINSE, STANDBY</td></tr>
      <tr><td>Step times, set / actual (min)</td><td class="a">…_SERVICE_CYC_SET/ACT_TIME_Min, …_BCKW_…, …_INJ_…, …_SLOW_RINSE_…, …_FAST_RINSE_…, …_PIPE_…</td></tr>
      <tr><td>Regenerations, set / actual</td><td class="a">SOFTENER-n_REG_SET_COUNT, SOFTENER-n_REG_ACT_COUNT</td></tr>
      <tr><td>Mode and permissives</td><td>SERVICE MODE / REGENERATION MODE, SERVICE PERMISSIVE, REGENERATION PERMISSIVE (salt tank level)</td></tr>
    </tbody>
  </table></div>
  <div class="pitfall"><h4>Regeneration needs salt</h4><p>Without brine, the injection step regenerates nothing, yet the timer would happily count down. Make the salt tank level a regeneration permissive: the sequence waits at injection, and the operator sees why.</p></div>
</section>

<!-- ===================== STEP 11 ===================== -->
<section class="step" id="ro" data-phase="Build" data-title="RO sequence: start, dump, recycle">
  <div class="step-eyebrow">Build</div>
  <h2>The RO sequence: start, dump and recycle</h2>
  <p class="lede">The PLC runs the plant as a small state machine. The HMI shows the state, offers Start and Stop, explains a refused start, and lets a supervisor set the limits and timers that drive the transitions.</p>
  <figure>
    <div class="fig">
    <svg class="d" viewBox="0 0 940 230" role="img" aria-label="State machine: STOPPED to STARTING on start; STARTING to PRODUCING after 20 seconds; PRODUCING to DUMPING when conductivity is high for 10 seconds and back when good for 20 seconds; PRODUCING to RECYCLE when the tank is full; RECYCLE to RECYCLE OFF after the on timer; RECYCLE OFF to STARTING after the off timer or when water is needed; any state to STOPPED on stop or trip.">
      <defs><marker id="m2" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" class="ah"/></marker></defs>
      <rect x="20" y="90" width="110" height="44" rx="22" class="box"/><text x="75" y="117" text-anchor="middle" class="th">STOPPED</text>
      <rect x="190" y="90" width="120" height="44" rx="22" class="box"/><text x="250" y="117" text-anchor="middle" class="th">STARTING</text>
      <rect x="380" y="90" width="130" height="44" rx="22" class="box-acc"/><text x="445" y="117" text-anchor="middle" class="th">PRODUCING</text>
      <rect x="380" y="10" width="130" height="44" rx="22" class="box-soft"/><text x="445" y="37" text-anchor="middle" class="th">DUMPING</text>
      <rect x="590" y="90" width="120" height="44" rx="22" class="box-soft"/><text x="650" y="117" text-anchor="middle" class="th">RECYCLE</text>
      <rect x="780" y="90" width="140" height="44" rx="22" class="box-soft"/><text x="850" y="117" text-anchor="middle" class="th">RECYCLE OFF</text>
      <line x1="130" y1="112" x2="188" y2="112" class="ln" marker-end="url(#m2)"/><text x="160" y="104" text-anchor="middle" class="tm">Start</text>
      <line x1="310" y1="112" x2="378" y2="112" class="ln" marker-end="url(#m2)"/><text x="344" y="104" text-anchor="middle" class="tm">20 s</text>
      <path d="M430,90 v-34" class="ln" marker-end="url(#m2)"/><path d="M460,56 v32" class="ln" marker-end="url(#m2)"/><text x="425" y="76" text-anchor="end" class="tm">QE high 10 s</text><text x="466" y="76" class="tm">good 20 s</text>
      <line x1="510" y1="112" x2="588" y2="112" class="ln" marker-end="url(#m2)"/><text x="549" y="104" text-anchor="middle" class="tm">tank full</text>
      <line x1="710" y1="112" x2="778" y2="112" class="ln" marker-end="url(#m2)"/><text x="744" y="104" text-anchor="middle" class="tm">on timer</text>
      <path d="M850,134 v50 h-600 v-48" class="ln" marker-end="url(#m2)"/><text x="550" y="200" text-anchor="middle" class="tm">off timer or water needed</text>
      <path d="M650,134 v30 h-205 v-28" class="ln" marker-end="url(#m2)"/><text x="548" y="158" text-anchor="middle" class="tm">water needed</text>
      <text x="20" y="226" class="ts">Stop, raw water pressure low or a pump trip return every state to STOPPED.</text>
    </svg>
    </div>
    <figcaption>The plant states the header chip shows.</figcaption>
  </figure>
  <div class="tbl"><table>
    <thead><tr><th>Setting</th><th>Example</th><th>Effect</th></tr></thead>
    <tbody>
      <tr><td>RO-1 conductivity dump limit (QE-214)</td><td>20 µS/cm</td><td>Above it for 10 s: dump</td></tr>
      <tr><td>RO-2 conductivity dump limit (QE-315)</td><td>1.3 µS/cm</td><td>Above it for 10 s: dump; below for 20 s: fill again</td></tr>
      <tr><td>Raw water pressure low set point (PT-101)</td><td>1.2 bar</td><td>Below it: trip and start refused</td></tr>
      <tr><td>Recycle on / off timers</td><td>30 / 60 min</td><td>Tank full: recycle 30 min, rest 60 min, repeat</td></tr>
    </tbody>
  </table></div>
  <div class="think"><h4>Engineer's thinking</h4><dl>
    <dt>Why delays on dumping?</dt><dd>A conductivity spike of a few seconds is normal after a start. Without the 10 s delay the valves would chatter. Without the 20 s "good" time, the first good reading after a bad spell would already go to the tank.</dd>
    <dt>Why recycle at all?</dt><dd>Membranes do not like standing still. Recycling to the RO-1 feed keeps water moving through them while the tank is full, and the off timer saves energy.</dd>
    <dt>What do AUTO, SEMI AUTO and MANUAL mean?</dt><dd>AUTO runs the whole state machine. SEMI AUTO lets the operator start the stages one by one. MANUAL hands every device to its faceplate. The panel shows the mode on every process screen.</dd>
  </dl></div>
</section>

<!-- ===================== STEP 12 ===================== -->
<section class="step" id="alarms" data-phase="Build" data-title="Alarms and the alarm log">
  <div class="step-eyebrow">Build</div>
  <h2>Alarms and the alarm log</h2>
  <p class="lede">Two classes are enough. Errors stop the plant and must be acknowledged. Warnings tell the operator something needs attention and clear themselves when it is fixed. Every text starts with the instrument tag, so the operator knows where to look.</p>
  <div class="tbl"><table>
    <thead><tr><th>Alarm text</th><th>Class</th><th>Source</th></tr></thead>
    <tbody>
      <tr><td>(PT-101) Raw water pressure low - plant stopped</td><td>Errors</td><td>Analog status bit L + trip</td></tr>
      <tr><td>(P-210) High pressure pump 1 tripped</td><td>Errors</td><td>Motor status bit Fault</td></tr>
      <tr><td>(QE-315) RO-2 conductivity high - dumping</td><td>Warnings</td><td>Sequence state DUMPING</td></tr>
      <tr><td>(QE-214) RO-1 conductivity high - dumping</td><td>Warnings</td><td>Sequence state DUMPING</td></tr>
      <tr><td>(QE-202) RO-1 feed pH low</td><td>Warnings</td><td>Analog status bit L</td></tr>
      <tr><td>(LSA-204) NaOH dosing tank level low</td><td>Warnings</td><td>Level switch</td></tr>
      <tr><td>(LSA-131) Salt tank level low - regeneration blocked</td><td>Warnings</td><td>Level switch</td></tr>
    </tbody>
  </table></div>
  <ol>
    <li>Create discrete alarms on the PLC's alarm words, one bit per alarm, with the text and class above.</li>
    <li>Place the alarm view on the <i>Alarm</i> screen and an alarm indicator in the template; acknowledgement writes <code>ALM_ACK</code>, which the PLC uses to reset its latches.</li>
    <li>Create the alarm log <code>PW_GEN_ALARM_LOG</code> on the storage card and assign both classes to it. The <i>Alarm log</i> screen shows it.</li>
  </ol>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Alarm on the cause, not every consequence. An empty NaOH tank should raise one warning, then the dumping warning, not twenty analog limit alarms.</li><li>Keep trip alarms latched until acknowledged, so a short dip that stopped the plant is never invisible.</li><li>Write the alarm-bit table with the PLC programmer; S7 words are byte-swapped, so test every bit once.</li></ul></div>
</section>

<!-- ===================== STEP 13 ===================== -->
<section class="step" id="trends" data-phase="Build" data-title="Trends">
  <div class="step-eyebrow">Build</div>
  <h2>Trends</h2>
  <p class="lede">A trend answers the question a single value cannot: is it getting worse? Group trends by measurement type, one screen each, reached from a Trend selection screen.</p>
  <figure class="paneldemo"><div class="hmi" id="demo-trend"></div><figcaption>The conductivity trend after a NaOH tank ran empty: pH falls, RO-2 conductivity rises past 1.3 µS/cm, the plant dumps.</figcaption></figure>
  <div class="tbl"><table>
    <thead><tr><th>Trend screen</th><th>Curves</th><th>Range</th></tr></thead>
    <tbody>
      <tr><td>Pressure</td><td>PT-101, PIT-111, PIT-212, PIT-312, PIT-313</td><td>0–25 bar</td></tr>
      <tr><td>Flow</td><td>FIT-121, FIT-213, FIT-314</td><td>0–10 m³/h</td></tr>
      <tr><td>Temperature</td><td>TT-201, TE-316</td><td>0–50 °C</td></tr>
      <tr><td>Conductivity</td><td>QE-214, QE-315 (and pH QE-202)</td><td>0–10 µS/cm, 0–14 pH</td></tr>
    </tbody>
  </table></div>
  <div class="pitfall"><h4>An online trend forgets</h4><p>A trend view fed straight from tags shows only what happened since the screen was opened. For evidence (a GMP batch record, an investigation), log the values in a data log on the storage card and point the trend at the log.</p></div>
</section>

<!-- ===================== STEP 14 ===================== -->
<section class="step" id="settings" data-phase="Build" data-title="Settings and maintenance screens">
  <div class="step-eyebrow">Build</div>
  <h2>Settings and maintenance screens</h2>
  <p class="lede">Settings change how the plant behaves, so they sit behind the supervisor's login. Maintenance screens show raw I/O for commissioning and fault finding, behind the administrator's.</p>
  <div class="tbl"><table>
    <thead><tr><th>Screen</th><th>Contents</th><th>Authorization</th></tr></thead>
    <tbody>
      <tr><td>Parameter setting</td><td>Dump limits, low-pressure set point, recycle timers, softener step times; every field with limits</td><td>Supervisor</td></tr>
      <tr><td>Analog setting 1 / 2</td><td>LL/L/H/HH of every analog value, in a table</td><td>Supervisor</td></tr>
      <tr><td>Maintenance: motors, valves</td><td>Every motor and valve with mode and state; click opens the faceplate</td><td>Administrator</td></tr>
      <tr><td>IO selection → AI / AO / DI / DO</td><td>Raw values of every channel, for loop checks</td><td>Administrator</td></tr>
      <tr><td>Date &amp; time setting</td><td><code>SET_YEAR</code> … <code>SET_SEC</code>, confirmed with <code>SET_DATE_TIME</code>; current time from <code>READ_YEAR</code> … <code>READ_SEC</code></td><td>Administrator</td></tr>
    </tbody>
  </table></div>
  <div class="robust"><h4>Robustness habits</h4><ul><li>Give every set point an input range in the I/O field: the panel refuses a dump limit of 0 before the PLC ever sees it.</li><li>Show the current value next to every setting, so a change is always made with the old value in view.</li><li>Keep maintenance screens out of the operator's navigation entirely.</li></ul></div>
</section>

<!-- ===================== STEP 15 ===================== -->
<section class="step" id="users" data-phase="Build" data-title="Users and access rights">
  <div class="step-eyebrow">Build</div>
  <h2>Users and access rights</h2>
  <p class="lede">Three groups map to three jobs. The panel shows the logged-on user and group in the header, using two tags filled at every user change.</p>
  <div class="tbl"><table>
    <thead><tr><th>Group</th><th>Can</th><th>Example user</th></tr></thead>
    <tbody>
      <tr><td>OPERATOR</td><td>Start and stop the plant, acknowledge alarms, view everything</td><td><code>operator</code> / <code>1234</code></td></tr>
      <tr><td>SUPERVISOR</td><td>As operator, plus device manual mode, PID set points and tuning, parameters and alarm limits</td><td><code>supervisor</code> / <code>xxxx</code></td></tr>
      <tr><td>ADMIN</td><td>As supervisor, plus simulation, maintenance and IO screens, date and time, user administration</td><td><code>admin</code> / <code>xxxx</code></td></tr>
    </tbody>
  </table></div>
  <ol>
    <li>Create the three groups and their authorizations; assign an authorization to every operable object and faceplate property.</li>
    <li>On the scheduler event <i>User change</i>, call <code>GetUserName</code> into <code>currentusername</code> and <code>GetGroupNumber</code> into <code>currentGroupNo</code>. Show both in the header.</li>
    <li>Put a user view on the <i>Authorization</i> screen for the administrator, and set an automatic logoff time.</li>
  </ol>
  <div class="pitfall"><h4>Change the example passwords</h4><p>The logins in this tutorial are examples. Give every person their own user before the plant goes into production, so the alarm log and any audit trail name a real person.</p></div>
</section>

<!-- ===================== STEP 16 ===================== -->
<section class="step" id="test" data-phase="Prove" data-title="Test, back up and hand over">
  <div class="step-eyebrow">Prove</div>
  <h2>Test, back up and hand over</h2>
  <p class="lede">Test with WinCC Runtime simulation and PLCSIM first: the simulation values of the analog objects let you drive every limit and alarm from the panel itself. Then repeat on site, and finish with a backup.</p>
  <div class="tbl"><table>
    <thead><tr><th>#</th><th>Test</th><th>Expected result</th><th>Covers</th></tr></thead>
    <tbody>
      <tr><td class="a">1</td><td>Open every device on the P&amp;IDs</td><td>The right faceplate, the right name and tag</td><td>R1, R2</td></tr>
      <tr><td class="a">2</td><td>Simulate each analog value through LL, L, H, HH</td><td>Colour changes and the right alarms; "S" badge while simulated</td><td>R3, R7</td></tr>
      <tr><td class="a">3</td><td>Start the plant</td><td>STARTING, then PRODUCING after 20 s; loops settle at their set points</td><td>R4, R6</td></tr>
      <tr><td class="a">4</td><td>Put each loop in manual, move the output, back to auto</td><td>No bump either way</td><td>R4</td></tr>
      <tr><td class="a">5</td><td>NaOH tank low</td><td>Dosing stops, pH falls, RO-2 conductivity rises, plant dumps, warnings shown</td><td>R6, R7</td></tr>
      <tr><td class="a">6</td><td>Tank full</td><td>RECYCLE, then RECYCLE OFF after the on timer, restart after the off timer</td><td>R6</td></tr>
      <tr><td class="a">7</td><td>Trip P-210; try to restart</td><td>Plant stops; restart refused until acknowledged</td><td>R6, R7</td></tr>
      <tr><td class="a">8</td><td>Shorten the service time; let a softener exhaust</td><td>Switch-over, regeneration steps in order, standby</td><td>R5</td></tr>
      <tr><td class="a">9</td><td>Log on as each group</td><td>Each sees and operates only what its table allows</td><td>R9</td></tr>
      <tr><td class="a">10</td><td>Check the alarm log on the storage card</td><td>Every alarm of the test, with time and state</td><td>R7</td></tr>
    </tbody>
  </table></div>
  <h3>Back up the panel</h3>
  <p>Use <i>Online → HMI device maintenance → Backup</i> in TIA Portal (or SIMATIC ProSave). The <code>.brf</code> file holds the panel's operating system, the compiled project, the user administration and the network settings, so a replacement panel is running again in minutes. Archive the TIA project with every backup: the <code>.brf</code> restores a panel, but it cannot be edited.</p>
</section>

<!-- ===================== STEP 17 ===================== -->
<section class="step" id="simulator" data-phase="Prove" data-title="Run the panel">
  <div class="step-eyebrow">Prove</div>
  <h2>Run the panel</h2>
  <p class="lede">The finished panel, running against a model of the plant. Log on (<code>operator</code> / <code>1234</code>, <code>supervisor</code> / <code>xxxx</code>, <code>admin</code> / <code>xxxx</code>), start the plant, click any pump, valve, instrument or loop to open its faceplate, and break things from the plant controls below.</p>
  <div class="sim" id="sim">
    <div class="sim-top">
      <button class="btn primary" type="button" id="sm-run" aria-pressed="true">Pause</button>
      <span class="seg" role="group" aria-label="Speed"><button type="button" data-speed="1" aria-pressed="false">1×</button><button type="button" data-speed="10" aria-pressed="false">10×</button><button type="button" data-speed="60" aria-pressed="true">60×</button><button type="button" data-speed="600" aria-pressed="false">600×</button></span>
      <button class="btn" type="button" id="sm-new">Restart plant</button>
      <span class="clock" id="sm-clock">00:00</span>
    </div>
    <div class="simgrid">
      <div class="hmi" id="hmi-live"></div>
      <div class="simside">
        <div><h5>Plant faults (outside the panel)</h5><div class="stack">
          <label class="tog"><input type="checkbox" id="fx-supply"><span></span>Raw water supply lost</label>
          <label class="tog"><input type="checkbox" id="fx-hpp1"><span></span>P-210 trips</label>
          <label class="tog"><input type="checkbox" id="fx-naoh"><span></span>NaOH tank empty</label>
          <label class="tog"><input type="checkbox" id="fx-salt"><span></span>Salt tank empty</label>
          <label class="tog"><input type="checkbox" id="fx-cond"><span></span>Raw water conductivity high</label>
        </div></div>
        <div><h5>Demand</h5><div class="stack">
          <label class="fld">PW consumption <span id="fx-consv">2.0 m³/h</span><input type="range" id="fx-cons" min="0" max="5" step="0.5" value="2"></label>
          <button class="btn" type="button" id="fx-fill">Fill the tank to 96 %</button>
          <button class="btn" type="button" id="fx-short">Shorten softener service to 20 min</button>
        </div></div>
        <div><h5>Event log</h5><ul class="elog" id="sm-log" style="max-height:220px"></ul></div>
      </div>
    </div>
  </div>
  <div class="evidence"><h4>What is real and what is modelled</h4><ul><li><b>As configured in the tutorial:</b> the screens, faceplates, authorizations, the plant states and their transitions, the dump limits and recycle timers, the softener sequence, the alarm texts and classes.</li><li><b>Modelled:</b> the water. Pressures, flows, pH and conductivity come from simple first-order models chosen so the loops and limits behave realistically, not from membrane design data.</li></ul></div>
</section>

<!-- ===================== STEP 18 ===================== -->
<section class="step" id="checklist" data-phase="Prove" data-title="Checklist and common mistakes">
  <div class="step-eyebrow">Prove</div>
  <h2>Checklist and common mistakes</h2>
  <p class="lede">A water plant runs around the clock and is checked by auditors. Check these points before handing over.</p>
  <div class="tbl"><table>
    <thead><tr><th>Common mistake</th><th>What it causes</th><th>Do this instead</th></tr></thead>
    <tbody>
      <tr><td>Logic inside faceplates</td><td>Panel and PLC disagree; interlocks bypassed from the screen</td><td>Faceplates show and request; the PLC decides (step 5)</td></tr>
      <tr><td>Wrong PID action on PIC-312</td><td>Loop runs away to full speed</td><td>Direct action where more output lowers the PV (step 9)</td></tr>
      <tr><td>Simulation left on</td><td>The panel shows good values while the plant is not</td><td>"S" badge, warning alarm, administrator only (step 7)</td></tr>
      <tr><td>Dumping without delays</td><td>Valves chatter; bad water reaches the tank</td><td>10 s to dump, 20 s good to fill (step 11)</td></tr>
      <tr><td>Regeneration without salt permissive</td><td>Softeners "regenerated" with no brine, hardness breaks through</td><td>Salt level as regeneration permissive (step 10)</td></tr>
      <tr><td>Alarm texts without tags</td><td>Operator cannot find the instrument</td><td>Start every text with the tag (step 12)</td></tr>
      <tr><td>Online trends as records</td><td>History lost when the screen closes</td><td>Data logs on the storage card (step 13)</td></tr>
      <tr><td>Settings without input limits</td><td>A typing error stops the plant</td><td>Limits on every setting I/O field (step 14)</td></tr>
      <tr><td>Shared logins</td><td>Logs name a group, not a person</td><td>One user per person (step 15)</td></tr>
    </tbody>
  </table></div>
  <h3>Before you hand it over</h3>
  <ul>
    <li>Every device on the P&amp;ID opens its faceplate with the correct tag, and every faceplate property has an authorization.</li>
    <li>Every analog value has been simulated through all four limits.</li>
    <li>Every loop has been switched to manual and back without a bump.</li>
    <li>The panel backup and the archived TIA project carry the same date and version.</li>
  </ul>
  <p class="srcnote">Example values in this tutorial: project "Basic PW Generation HMI project"; instrument numbers are generic; network addresses are written xx.xx.xx.xx; example logins use 1234 and xxxx.</p>
</section>

    <nav class="navbar" aria-label="Step navigation">
      <button class="btn" id="nav-prev" type="button">← Previous</button>
      <button class="btn primary" id="nav-next" type="button">Next →</button>
    </nav>
  </main>
</div>

<script>
// Basic PW Generation HMI project - engine for the tutorial's panel simulator.
// A compact model of a purified-water plant (raw water pump, pre-heater, duplex softeners, NaOH pH dosing,
// two-pass RO, UV, storage tank) plus the PLC logic the HMI talks to: standard objects (analog, motor, valve, PID),
// the plant sequence (start, produce, dump, recycle), softener regeneration, alarms and trends.
const PLC = (function () {
  'use strict';

  // ---------- Standard object definitions ----------
  // Analog values: [id, description, unit, lo range, hi range, LL, L, H, HH]
  const ANALOG_DEF = [
    ['PT-101', 'Raw water inlet pressure', 'bar', 0, 6, 0.8, 1.2, 5.0, 5.5],
    ['QE-102', 'Raw water conductivity', 'µS/cm', 0, 2000, null, null, 800, 1000],
    ['PIT-111', 'Softener inlet pressure', 'bar', 0, 6, 1.0, 2.0, 4.5, 5.0],
    ['FIT-121', 'Softener outlet flow', 'm³/h', 0, 10, null, null, 8, 9],
    ['TT-201', 'RO inlet temperature', '°C', 0, 50, 10, 18, 30, 35],
    ['QE-202', 'RO-1 feed pH', 'pH', 0, 14, 6.0, 7.0, 9.0, 9.5],
    ['PIT-212', 'HP stage 1 outlet pressure', 'bar', 0, 25, null, null, 18, 20],
    ['FIT-213', 'RO-1 concentrate flow', 'm³/h', 0, 5, 0.4, 0.6, null, null],
    ['QE-214', 'RO-1 permeate conductivity', 'µS/cm', 0, 100, null, null, 20, 30],
    ['PIT-312', 'HP stage 2 inlet pressure', 'bar', 0, 10, 0.5, 1.0, 4.0, 5.0],
    ['PIT-313', 'HP stage 2 outlet pressure', 'bar', 0, 25, null, null, 18, 20],
    ['FIT-314', 'Stage 2 product flow', 'm³/h', 0, 6, null, null, null, null],
    ['QE-315', 'RO-2 permeate conductivity', 'µS/cm', 0, 10, null, null, 1.3, 2.0],
    ['LT-401', 'PW tank level', '%', 0, 100, 10, 20, 95, 98],
  ];
  // Motors: [id, description]; Valves: [id, description]
  const MOTOR_DEF = [['P-101', 'Raw water pump (VFD)'], ['P-203', 'NaOH dosing pump'], ['P-210', 'High pressure pump 1 (VFD)'], ['P-310', 'High pressure pump 2 (VFD)'], ['UV-401', 'UV lamp']];
  const VALVE_DEF = [['XV-401', 'Filling valve to PW tank'], ['XV-402', 'Dumping valve to drain'], ['XV-403', 'Recycle valve to RO-1 feed']];
  // PID loops: [id, description, PV, MV device, SP, gain, Ti (s), direct?]
  const PID_DEF = [
    ['PIC-111', 'Raw water pump pressure', 'PIT-111', 'P-101 speed', 3.0, 1.2, 8, false],
    ['TIC-201', 'Pre-heater temperature', 'TT-201', 'Steam valve', 25.0, 2.0, 60, false],
    ['QIC-202', 'NaOH dosing pH', 'QE-202', 'P-203 stroke', 8.0, 1.5, 30, false],
    ['FIC-213', 'RO-1 concentrate flow', 'FIT-213', 'CV-213 opening', 1.0, 0.8, 10, false],
    ['FIC-314', 'Product flow', 'FIT-314', 'P-210 speed', 3.0, 0.8, 10, false],
    ['PIC-312', 'Stage 2 inlet pressure', 'PIT-312', 'P-310 speed', 2.0, 1.0, 8, true],
  ];
  const SOFT_STEPS = ['service', 'backwash', 'injection', 'slowrinse', 'fastrinse', 'piperinse', 'standby'];
  const STEP_NAME = { service: 'SERVICE', backwash: 'BACKWASH', injection: 'INJECTION', slowrinse: 'SLOW RINSE', fastrinse: 'FAST RINSE', piperinse: 'PIPE RINSE', standby: 'STANDBY' };

  function create() {
    const P = {
      t: 0, clock: Date.UTC(2026, 9, 25, 6, 0, 0) / 1000,
      mode: 'AUTO', startCmd: false, state: 'STOPPED', stateT: 0, why: '',
      params: { qe214SP: 20, qe315SP: 1.3, pt101LowSP: 1.2, recycleOn: 30, recycleOff: 60, consumption: 2.0, service: 480, backwash: 10, injection: 40, slowrinse: 20, fastrinse: 10, piperinse: 5 },
      faults: { supplyLoss: false, hpp1Trip: false, naohTankLow: false, saltLow: false, highRawCond: false },
      tankLevel: 70, needed: true, dumpT: 0, cleanT: 0, recycleT: 0,
      steam: 0, cv213: 0, phLag: 6.3, tLag: 15, qe214: 10, qe315: 1, p312: 0.5,
      A: {}, M: {}, V: {}, PID: {},
      soft: [{ id: 'SF-1', step: 'service', t: 0, used: 0, regs: 0 }, { id: 'SF-2', step: 'standby', t: 0, used: 0, regs: 0 }],
      alarms: {}, events: [], trend: [], trendT: 0,
    };
    ANALOG_DEF.forEach(([id, desc, unit, lo, hi, LL, L, H, HH]) => { P.A[id] = { id, desc, unit, lo, hi, LL, L, H, HH, PV: lo, raw: 0, sim: false, simPV: lo, st: { LL: false, L: false, H: false, HH: false } }; });
    MOTOR_DEF.forEach(([id, desc]) => { P.M[id] = { id, desc, auto: true, manRun: false, run: false, fault: false, speed: 0, req: false }; });
    VALVE_DEF.forEach(([id, desc]) => { P.V[id] = { id, desc, auto: true, manOpen: false, open: false, req: false }; });
    PID_DEF.forEach(([id, desc, pv, mvName, sp, kp, ti, direct]) => { P.PID[id] = { id, desc, pvTag: pv, mvName, sp, kp, ti, direct, man: false, manMV: 0, mv: 0, i: 0, mvLo: 0, mvHi: 100, active: false }; });
    measure(P, 0);
    return P;
  }
  function log(P, msg, kind) { P.events.unshift({ t: P.t, msg, kind: kind || '' }); if (P.events.length > 150) P.events.length = 150; }

  // Alarm handling: Errors need acknowledgement; Warnings come and go.
  const ALARM_TEXT = {
    supply: ['(PT-101) Raw water pressure low - plant stopped', 'Errors'],
    hpp1: ['(P-210) High pressure pump 1 tripped', 'Errors'],
    naoh: ['(LSA-204) NaOH dosing tank level low', 'Warnings'],
    salt: ['(LSA-131) Salt tank level low - regeneration blocked', 'Warnings'],
    dump1: ['(QE-214) RO-1 conductivity high - dumping', 'Warnings'],
    dump2: ['(QE-315) RO-2 conductivity high - dumping', 'Warnings'],
    phlo: ['(QE-202) RO-1 feed pH low', 'Warnings'],
    soft: ['(SF) Softener exhausted - standby unit not ready', 'Warnings'],
  };
  function alarm(P, key, active) {
    let a = P.alarms[key];
    if (active && (!a || (!a.active && (a.acked || ALARM_TEXT[key][1] === 'Warnings')))) {
      P.alarms[key] = a = { key, text: ALARM_TEXT[key][0], cls: ALARM_TEXT[key][1], active: true, acked: false, t: P.clock };
      log(P, 'Alarm: ' + a.text, a.cls === 'Errors' ? 'alarm' : 'warn');
    } else if (a) {
      if (a.active && !active) a.active = false;
      if (!a.active && (a.acked || a.cls === 'Warnings')) delete P.alarms[key];
    }
  }
  function ackAll(P) { Object.values(P.alarms).forEach((a) => { a.acked = true; if (!a.active) delete P.alarms[a.key]; }); log(P, 'Alarms acknowledged'); }
  const unacked = (P) => Object.values(P.alarms).some((a) => a.cls === 'Errors' && !a.acked);

  // ---------- Operator commands ----------
  function start(P) {
    const miss = permissives(P).filter((x) => !x[1]);
    if (miss.length) { log(P, 'Start refused: ' + miss.map((x) => x[0]).join(', '), 'warn'); return false; }
    P.startCmd = true; log(P, 'Plant start'); return true;
  }
  function stop(P, why) { if (P.startCmd || P.state !== 'STOPPED') log(P, 'Plant stop' + (why ? ': ' + why : ''), why ? 'alarm' : ''); P.startCmd = false; P.state = 'STOPPED'; P.stateT = 0; P.why = why || ''; }
  function permissives(P) {
    return [
      ['Raw water pressure above low set point', P.A['PT-101'].PV >= P.params.pt101LowSP],
      ['A softener in service', P.soft.some((s) => s.step === 'service')],
      ['High pressure pumps healthy', !P.M['P-210'].fault && !P.M['P-310'].fault],
      ['No unacknowledged trip', !unacked(P)],
      ['Mode AUTO or SEMI AUTO', P.mode !== 'MANUAL'],
    ];
  }

  // ---------- PID (positional, with anti-windup; error in % of PV span) ----------
  function pidStep(P, c, dt) {
    const a = P.A[c.pvTag], span = a.hi - a.lo;
    if (!c.active) { c.mv = 0; c.i = 0; return 0; }
    if (c.man) { c.mv = Math.max(c.mvLo, Math.min(c.mvHi, c.manMV)); c.i = c.kp > 0 ? c.mv / c.kp - (c.direct ? (a.PV - c.sp) : (c.sp - a.PV)) / span * 100 : 0; return c.mv; }
    const e = (c.direct ? (a.PV - c.sp) : (c.sp - a.PV)) / span * 100;
    let mv = c.kp * (e + c.i);
    const sat = (mv >= c.mvHi && e > 0) || (mv <= c.mvLo && e < 0);
    if (!sat) c.i += e * dt / c.ti;
    mv = c.kp * (e + c.i);
    c.mv = Math.max(c.mvLo, Math.min(c.mvHi, mv));
    c.manMV = c.mv; // bumpless switch to manual
    return c.mv;
  }

  // ---------- Measurements (model -> analog objects, with scaling and limits) ----------
  function measure(P, dt) {
    const M = P.M, run = (id) => M[id].run, s = (id) => (M[id].run ? M[id].speed : 0);
    const f = P.faults;
    const lag = (cur, target, tau) => (dt <= 0 ? target : cur + (target - cur) * Math.min(1, dt / tau));
    const val = {};
    val['PT-101'] = f.supplyLoss ? 0.4 : 2.5;
    val['QE-102'] = f.highRawCond ? 900 : 420;
    const qp = run('P-210') && run('P-101') ? 0.045 * s('P-210') : 0;
    const qc = run('P-210') && run('P-101') ? 0.015 * P.cv213 : 0;
    const qf = qp + qc;
    val['PIT-111'] = run('P-101') ? Math.max(0, val['PT-101'] * 0.4 + 0.035 * s('P-101') - 0.12 * qf) : val['PT-101'] * 0.4;
    val['FIT-121'] = qf;
    P.tLag = lag(P.tLag, 15 + (qf > 0 ? 18 * P.steam / 100 : 0), 60);
    val['TT-201'] = P.tLag;
    const dose = run('P-203') ? (P.PID['QIC-202'].mv) : 0;
    P.phLag = lag(P.phLag, 6.3 + 2.4 * Math.pow(Math.max(0, dose) / 100, 0.6), 20);
    val['QE-202'] = P.phLag;
    val['PIT-212'] = run('P-210') ? Math.max(0, val['PIT-111'] - 0.6) + 0.16 * s('P-210') : 0;
    val['FIT-213'] = qc;
    const phF = 0.8 + 0.8 * Math.max(0, Math.min(1, (8.0 - P.phLag) / 1.7));
    const tF = 1 + 0.02 * (P.tLag - 25);
    P.qe214 = lag(P.qe214, qf > 0 ? val['QE-102'] * 0.025 * phF * tF : P.qe214, 15);
    val['QE-214'] = P.qe214;
    P.p312 = lag(P.p312, run('P-210') ? Math.max(0, 0.5 + 0.06 * s('P-210') - 0.04 * s('P-310')) : 0.3, 5);
    val['PIT-312'] = P.p312;
    val['PIT-313'] = run('P-310') ? P.p312 + 0.15 * s('P-310') : 0;
    val['FIT-314'] = run('P-310') ? qp : 0;
    P.qe315 = lag(P.qe315, qf > 0 && run('P-310') ? P.qe214 * (P.phLag >= 7.8 ? 0.1 : 0.25) : P.qe315, 15);
    val['QE-315'] = P.qe315;
    val['LT-401'] = P.tankLevel;
    for (const id in P.A) {
      const a = P.A[id];
      a.PV = a.sim ? a.simPV : val[id];
      a.raw = Math.round(Math.max(0, Math.min(27648, (a.PV - a.lo) / (a.hi - a.lo) * 27648))); // S7 analog raw value
      a.st.LL = a.LL !== null && a.PV <= a.LL; a.st.L = a.L !== null && a.PV <= a.L;
      a.st.H = a.H !== null && a.PV >= a.H; a.st.HH = a.HH !== null && a.PV >= a.HH;
    }
    return { qp, qc, qf };
  }

  // ---------- Softeners: duplex, one in service, the other regenerates and waits ----------
  function softeners(P, dt, flowing) {
    const pr = P.params;
    P.soft.forEach((s) => {
      if (s.step === 'service') { if (flowing) s.used += dt / 60; }
      else if (s.step !== 'standby') {
        if (P.faults.saltLow && s.step === 'injection') return; // regeneration permissive lost: wait
        s.t += dt / 60;
        if (s.t >= pr[s.step]) { const i = SOFT_STEPS.indexOf(s.step); s.step = SOFT_STEPS[i + 1]; s.t = 0; if (s.step === 'standby') { s.regs++; log(P, s.id + ' regeneration complete, in standby'); } }
      }
    });
    const act = P.soft.find((s) => s.step === 'service');
    if (act && act.used >= pr.service) {
      const other = P.soft.find((s) => s !== act);
      if (other.step === 'standby') {
        other.step = 'service'; other.used = 0; act.step = 'backwash'; act.t = 0; act.used = 0;
        log(P, act.id + ' exhausted: ' + other.id + ' to service, ' + act.id + ' regenerating');
        alarm(P, 'soft', false);
      } else alarm(P, 'soft', true);
    }
  }

  // ---------- One scan ----------
  function scan(P, dt) {
    P.t += dt; P.clock += dt; P.stateT += dt;
    const pr = P.params, M = P.M, V = P.V, A = P.A, f = P.faults;
    M['P-210'].fault = f.hpp1Trip;
    alarm(P, 'hpp1', f.hpp1Trip); alarm(P, 'naoh', f.naohTankLow); alarm(P, 'salt', f.saltLow);
    // Tank demand with hysteresis
    if (P.tankLevel < 80) P.needed = true; else if (P.tankLevel >= 95) P.needed = false;
    // Trips
    const low = A['PT-101'].PV < pr.pt101LowSP;
    if (P.state !== 'STOPPED' && low) { alarm(P, 'supply', true); stop(P, 'raw water pressure low'); }
    else if (P.alarms.supply) alarm(P, 'supply', low && P.alarms.supply.active);
    if (P.state !== 'STOPPED' && M['P-210'].fault) stop(P, 'high pressure pump 1 tripped');
    // Plant sequence
    if (!P.startCmd) { if (P.state !== 'STOPPED') { P.state = 'STOPPED'; P.stateT = 0; } }
    else {
      switch (P.state) {
        case 'STOPPED': P.state = 'STARTING'; P.stateT = 0; log(P, 'Starting: raw water pump on'); break;
        case 'STARTING': if (P.stateT >= 20) { P.state = P.needed ? 'PRODUCING' : 'RECYCLE'; P.stateT = 0; log(P, P.needed ? 'Producing to PW tank' : 'Tank full: recycle'); } break;
        case 'PRODUCING':
        case 'DUMPING': {
          const high = A['QE-214'].PV > pr.qe214SP || A['QE-315'].PV > pr.qe315SP;
          if (P.state === 'PRODUCING') { P.dumpT = high ? P.dumpT + dt : 0; if (P.dumpT >= 10) { P.state = 'DUMPING'; P.stateT = 0; log(P, 'Conductivity high: dumping', 'warn'); } }
          else { P.cleanT = high ? 0 : P.cleanT + dt; if (P.cleanT >= 20) { P.state = 'PRODUCING'; P.stateT = 0; P.cleanT = 0; log(P, 'Conductivity good: filling again'); } }
          if (!P.needed && P.state === 'PRODUCING') { P.state = 'RECYCLE'; P.stateT = 0; log(P, 'Tank full: recycle'); }
          break;
        }
        case 'RECYCLE': if (P.needed) { P.state = 'PRODUCING'; P.stateT = 0; log(P, 'Water needed: producing'); } else if (P.stateT >= pr.recycleOn * 60) { P.state = 'RECYCLE OFF'; P.stateT = 0; log(P, 'Recycle off timer'); } break;
        case 'RECYCLE OFF': if (P.needed) { P.state = 'STARTING'; P.stateT = 0; log(P, 'Water needed: restarting'); } else if (P.stateT >= pr.recycleOff * 60) { P.state = 'STARTING'; P.stateT = 0; log(P, 'Recycle on timer: restarting'); } break;
      }
    }
    alarm(P, 'dump1', P.state === 'DUMPING' && A['QE-214'].PV > pr.qe214SP);
    alarm(P, 'dump2', P.state === 'DUMPING' && A['QE-315'].PV > pr.qe315SP);
    alarm(P, 'phlo', A['QE-202'].st.L && (P.state === 'PRODUCING' || P.state === 'DUMPING'));
    // Device requests from the sequence (auto) or the operator (manual)
    const st = P.state, ro = st === 'PRODUCING' || st === 'DUMPING' || st === 'RECYCLE';
    const req = { 'P-101': st === 'STARTING' || ro, 'P-210': ro, 'P-310': ro, 'P-203': ro && !f.naohTankLow, 'UV-401': ro };
    const vreq = { 'XV-401': st === 'PRODUCING', 'XV-402': st === 'DUMPING', 'XV-403': st === 'RECYCLE' };
    for (const id in M) { const m = M[id]; m.req = m.auto ? req[id] : m.manRun; m.run = m.req && !m.fault && !(id === 'P-203' && f.naohTankLow) && !(id !== 'P-101' && id !== 'UV-401' && id !== 'P-203' && !M['P-101'].run); }
    for (const id in V) { const v = V[id]; v.req = v.auto ? vreq[id] : v.manOpen; v.open = v.req; }
    // PID loops act while their device runs
    const C = P.PID;
    C['PIC-111'].active = M['P-101'].run; C['TIC-201'].active = ro; C['QIC-202'].active = M['P-203'].run; C['FIC-213'].active = M['P-210'].run; C['FIC-314'].active = M['P-210'].run; C['PIC-312'].active = M['P-310'].run;
    M['P-101'].speed = M['P-101'].run ? Math.max(20, pidStep(P, C['PIC-111'], dt)) : 0;
    P.steam = pidStep(P, C['TIC-201'], dt);
    pidStep(P, C['QIC-202'], dt);
    P.cv213 = pidStep(P, C['FIC-213'], dt);
    M['P-210'].speed = M['P-210'].run ? Math.max(25, pidStep(P, C['FIC-314'], dt)) : 0;
    M['P-310'].speed = M['P-310'].run ? Math.max(25, pidStep(P, C['PIC-312'], dt)) : 0;
    M['P-203'].speed = M['P-203'].run ? C['QIC-202'].mv : 0;
    if (!M['P-210'].run) { C['FIC-314'].i = 0; C['FIC-213'].i = 0; }
    const q = measure(P, dt);
    // Tank: filling only through the filling valve
    const fill = V['XV-401'].open ? A['FIT-314'].PV : 0;
    P.tankLevel = Math.max(0, Math.min(100, P.tankLevel + (fill - pr.consumption) / 10 * 100 * dt / 3600));
    softeners(P, dt, q.qf > 0);
    // Trends every 10 s of plant time
    P.trendT += dt;
    if (P.trendT >= 10) { P.trendT = 0; P.trend.push([P.clock, A['PIT-111'].PV, A['FIT-314'].PV, A['QE-315'].PV, A['QE-202'].PV, A['TT-201'].PV, P.tankLevel]); if (P.trend.length > 720) P.trend.shift(); }
    return P;
  }
  function run(P, seconds, step) { const h = step || 0.5; const n = Math.max(1, Math.round(seconds / h)); for (let i = 0; i < n; i++) scan(P, h); return P; }

  return { create, scan, run, start, stop, ackAll, permissives, ANALOG_DEF, MOTOR_DEF, VALVE_DEF, PID_DEF, STEP_NAME, SOFT_STEPS };
})();


</script>
<script>
(function () {
  'use strict';
  const $ = (s, r) => (r || document).querySelector(s);
  const $$ = (s, r) => Array.from((r || document).querySelectorAll(s));
  const esc = (s) => String(s).replace(/[&<>"]/g, (c) => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]));
  const store = { get(k) { try { return localStorage.getItem(k); } catch (e) { return null; } }, set(k, v) { try { localStorage.setItem(k, v); } catch (e) { /* storage unavailable */ } } };
  const pad = (n) => String(n).padStart(2, '0');
  const fmtT = (s) => { const d = new Date(s * 1000); return pad(d.getUTCHours()) + ':' + pad(d.getUTCMinutes()) + ':' + pad(d.getUTCSeconds()); };
  const fmtD = (s) => { const d = new Date(s * 1000); return d.getUTCFullYear() + '-' + pad(d.getUTCMonth() + 1) + '-' + pad(d.getUTCDate()); };
  const dec = (a) => (a.hi - a.lo <= 10 ? 2 : a.hi - a.lo <= 100 ? 1 : 0);

  /* ---------- Panel ---------- */
  const NAV = [['overview', 'Overview'], ['soft', 'Softeners'], ['loops', 'PID loops'], ['trend', 'Trends'], ['alarms', 'Alarms'], ['params', 'Settings'], ['maint', 'Maintenance'], ['menu', 'Main menu'], ['logon', 'Log on']];
  const TITLES = { overview: 'Overview', soft: 'Softeners', loops: 'PID loops', trend: 'Trends', alarms: 'Alarm', params: 'Parameter setting', analog: 'Analog setting', maint: 'Maintenance', menu: 'Main menu' };
  const LEVEL = { OPERATOR: 1, SUPERVISOR: 2, ADMIN: 3 };
  const NEED = { params: 2, analog: 2, maint: 3 };
  const lvl = (U) => LEVEL[U.group] || 0;

  function valClass(a) { return a.st.HH || a.st.LL ? 'val al' : a.st.H || a.st.L ? 'val wn' : 'val'; }
  function inst(P, id, x, y, anchor) {
    const a = P.A[id];
    return '<g class="dev" data-pop="analog" data-id="' + id + '"><circle cx="' + x + '" cy="' + y + '" r="15" class="inst"/><text x="' + x + '" y="' + (y + 4) + '" text-anchor="middle" class="tag" style="font-size:9px">' + id.split('-')[0] + '</text>' +
      '<text x="' + (x + (anchor === 'end' ? -20 : 20)) + '" y="' + (y - 3) + '" text-anchor="' + (anchor || 'start') + '" class="tag">' + id + (a.sim ? ' S' : '') + '</text>' +
      '<text x="' + (x + (anchor === 'end' ? -20 : 20)) + '" y="' + (y + 13) + '" text-anchor="' + (anchor || 'start') + '" class="' + valClass(a) + '">' + a.PV.toFixed(dec(a)) + ' ' + esc(a.unit) + '</text></g>';
  }
  function pump(P, id, x, y) {
    const m = P.M[id], cls = (m.fault ? 'flt' : m.run ? 'run' : '') + (m.auto ? '' : ' man');
    return '<g class="dev ' + cls + '" data-pop="motor" data-id="' + id + '"><circle cx="' + x + '" cy="' + y + '" r="17" class="sym"/><polygon points="' + (x - 7) + ',' + (y - 10) + ' ' + (x - 7) + ',' + (y + 10) + ' ' + (x + 11) + ',' + y + '" class="tri"/>' +
      '<text x="' + x + '" y="' + (y + 32) + '" text-anchor="middle" class="tag">' + id + '</text>' + (m.run && m.speed ? '<text x="' + x + '" y="' + (y + 46) + '" text-anchor="middle" class="val" style="font-size:11px">' + m.speed.toFixed(0) + ' %</text>' : '') + '</g>';
  }
  function valve(P, id, x, y, vert) {
    const v = P.V[id], cls = (v.open ? 'run' : '') + (v.auto ? '' : ' man');
    const pts = vert ? [x - 9, y - 12, x + 9, y - 12, x - 9, y + 12, x + 9, y + 12] : [x - 12, y - 9, x - 12, y + 9, x + 12, y - 9, x + 12, y + 9];
    return '<g class="dev ' + cls + '" data-pop="valve" data-id="' + id + '"><polygon points="' + (vert ? `${pts[0]},${pts[1]} ${pts[2]},${pts[3]} ${pts[4]},${pts[5]} ${pts[6]},${pts[7]}` : `${pts[0]},${pts[1]} ${pts[2]},${pts[3]} ${pts[4]},${pts[5]} ${pts[6]},${pts[7]}`) + '" class="sym"/>' +
      '<text x="' + (x + (vert ? 16 : 0)) + '" y="' + (y + (vert ? 4 : 24)) + '" text-anchor="' + (vert ? 'start' : 'middle') + '" class="tag">' + id + '</text></g>';
  }
  function loopTag(P, id, x, y) { const c = P.PID[id]; return '<g class="dev" data-pop="pid" data-id="' + id + '"><rect x="' + (x - 26) + '" y="' + (y - 11) + '" width="52" height="22" rx="4" class="inst"/><text x="' + x + '" y="' + (y + 4) + '" text-anchor="middle" class="tag" style="font-size:10px">' + id + (c.man ? ' M' : '') + '</text></g>'; }
  function mimic(P) {
    const M = P.M, V = P.V, flowing = M['P-210'].run && M['P-101'].run;
    const pipe = (d, on, dump) => '<path d="' + d + '" class="pipe' + (dump ? ' dump' : on ? ' flow' : '') + '"/>';
    const soft = (s, x) => { const cls = s.step === 'service' ? 'ves act' : s.step === 'standby' ? 'ves' : 'ves reg'; return '<rect x="' + x + '" y="70" width="70" height="120" rx="20" class="' + cls + '"/><text x="' + (x + 35) + '" y="125" text-anchor="middle" class="ttl">' + s.id + '</text><text x="' + (x + 35) + '" y="145" text-anchor="middle" class="tag" style="font-size:10px">' + PLC.STEP_NAME[s.step] + '</text>'; };
    let s = '<svg class="mimic" viewBox="0 0 1200 560" role="img" aria-label="Plant overview">';
    // Row 1: raw water, pump, pre-heater, softeners, dosing
    s += pipe('M20,130 H540', M['P-101'].run) + pipe('M540,130 V330 H60 V430 H140', flowing) + pipe('M220,430 H420', flowing) + pipe('M500,430 H620', flowing) + pipe('M700,430 H860', flowing) + pipe('M900,430 H990', V['XV-401'].open);
    s += pipe('M880,430 V500 H990', V['XV-402'].open, V['XV-402'].open) + pipe('M870,430 V548 H110 V432', V['XV-403'].open);
    s += pipe('M360,455 V505 H530', flowing && P.cv213 > 0);
    s += '<text x="20" y="110" class="ttl">Raw water</text>' + inst(P, 'PT-101', 40, 185) + inst(P, 'QE-102', 40, 245);
    s += pump(P, 'P-101', 160, 130) + loopTag(P, 'PIC-111', 160, 80);
    s += '<rect x="230" y="105" width="70" height="50" rx="6" class="ves"/><text x="265" y="135" text-anchor="middle" class="tag">HX-201</text>' + loopTag(P, 'TIC-201', 265, 80) + inst(P, 'TT-201', 265, 205);
    s += inst(P, 'PIT-111', 330, 250);
    s += soft(P.soft[0], 360) + soft(P.soft[1], 450);
    s += inst(P, 'FIT-121', 560, 250);
    s += '<rect x="610" y="70" width="60" height="70" rx="6" class="ves"/><text x="640" y="100" text-anchor="middle" class="tag" style="font-size:10px">NaOH</text>' + pump(P, 'P-203', 640, 170) + loopTag(P, 'QIC-202', 720, 100) + inst(P, 'QE-202', 720, 245) + pipe('M662,176 V330', M['P-203'].run);
    // Row 2: RO
    s += pump(P, 'P-210', 180, 430) + loopTag(P, 'FIC-314', 180, 380) + inst(P, 'PIT-212', 250, 370);
    s += '<rect x="290" y="405" width="140" height="50" rx="8" class="ves' + (flowing ? ' act' : '') + '"/><text x="360" y="436" text-anchor="middle" class="ttl">RO-1</text>';
    s += inst(P, 'FIT-213', 410, 505) + loopTag(P, 'FIC-213', 480, 530) + '<text x="536" y="509" class="tag">to drain</text>' + inst(P, 'QE-214', 470, 360, 'end');
    s += pump(P, 'P-310', 540, 430) + loopTag(P, 'PIC-312', 540, 380) + inst(P, 'PIT-312', 610, 370);
    s += '<rect x="640" y="405" width="140" height="50" rx="8" class="ves' + (M['P-310'].run ? ' act' : '') + '"/><text x="710" y="436" text-anchor="middle" class="ttl">RO-2</text>';
    s += inst(P, 'QE-315', 800, 375, 'start') + inst(P, 'FIT-314', 800, 300);
    s += '<rect x="815" y="415" width="40" height="30" rx="4" class="ves' + (M['UV-401'].run ? ' act' : '') + '"/><text x="835" y="434" text-anchor="middle" class="tag" style="font-size:10px">UV</text>';
    s += valve(P, 'XV-401', 945, 430) + valve(P, 'XV-402', 945, 500) + valve(P, 'XV-403', 300, 548, false);
    s += '<text x="1000" y="505" class="tag">drain</text>';
    const lv = Math.max(0, Math.min(100, P.tankLevel));
    s += '<rect x="1000" y="330" width="150" height="190" rx="12" class="ves"/><rect x="1002" y="' + (518 - 1.86 * lv) + '" width="146" height="' + (1.86 * lv) + '" class="tankw"/><text x="1075" y="352" text-anchor="middle" class="ttl">T-401 PW tank</text>';
    s += inst(P, 'LT-401', 1035, 450) + '<text x="1075" y="540" text-anchor="middle" class="tag">' + (P.needed ? 'Water Needed' : 'Tank full') + '</text>';
    return s + '</svg>';
  }
  function permList(P) { return PLC.permissives(P).map(([t, y]) => '<div class="chk"><i class="' + (y ? 'y' : '') + '"></i>' + esc(t) + '</div>').join(''); }
  function stateChip(P) { const st = P.state; const cls = st === 'PRODUCING' || st === 'RECYCLE' || st === 'STARTING' ? 'run' : st === 'DUMPING' ? 'warn' : 'stop'; return '<span class="st-chip ' + cls + '">' + st + '</span>'; }
  function trendSVG(P, sel) {
    const T = P.trend, W = 1100, H = 420;
    const sets = { cond: [[3, 'QE-315 µS/cm', 0, 4, '#2d5f8b'], [4, 'QE-202 pH', 0, 14, '#a86400']], pres: [[1, 'PIT-111 bar', 0, 6, '#2d5f8b']], flow: [[2, 'FIT-314 m³/h', 0, 6, '#2d5f8b'], [6, 'LT-401 %', 0, 100, '#6f797d']], temp: [[5, 'TT-201 °C', 0, 50, '#2d5f8b']] }[sel];
    let s = '<svg class="mimic" viewBox="0 0 ' + W + ' ' + H + '" role="img" aria-label="Trend">';
    s += '<rect x="60" y="20" width="' + (W - 80) + '" height="' + (H - 70) + '" fill="#fff" stroke="#9aa3a8"/>';
    for (let g = 1; g < 5; g++) s += '<line x1="60" x2="' + (W - 20) + '" y1="' + (20 + g * (H - 70) / 5) + '" y2="' + (20 + g * (H - 70) / 5) + '" stroke="#e1e4e6"/>';
    if (sel === 'cond') { const y13 = 20 + (H - 70) * (1 - 1.3 / 4); s += '<line x1="60" x2="' + (W - 20) + '" y1="' + y13 + '" y2="' + y13 + '" stroke="#c62828" stroke-dasharray="6 4"/><text x="' + (W - 24) + '" y="' + (y13 - 4) + '" text-anchor="end" class="tag" style="fill:#c62828">dump limit 1.3 µS/cm</text>'; }
    const n = T.length;
    sets.forEach(([k, name, lo, hi, col], j) => {
      if (n > 1) {
        const pts = T.map((r, i) => (60 + (W - 80) * i / Math.max(1, 359)).toFixed(1) + ',' + (20 + (H - 70) * (1 - (Math.max(lo, Math.min(hi, r[k])) - lo) / (hi - lo))).toFixed(1));
        s += '<polyline points="' + pts.slice(-360).map((p, i) => { const xy = p.split(','); return (60 + (W - 80) * i / 359).toFixed(1) + ',' + xy[1]; }).join(' ') + '" fill="none" stroke="' + col + '" stroke-width="2.5"/>';
      }
      s += '<text x="' + (70 + j * 220) + '" y="' + (H - 22) + '" class="tag" style="fill:' + col + '">■ ' + name + ' (' + lo + '–' + hi + ')</text>';
    });
    s += '<text x="56" y="30" text-anchor="end" class="tag">max</text><text x="56" y="' + (H - 52) + '" text-anchor="end" class="tag">min</text>';
    s += '<text x="' + (W - 20) + '" y="' + (H - 6) + '" text-anchor="end" class="tag">last ' + Math.round(Math.min(n, 360) * 10 / 60) + ' min (10 s samples)</text>';
    return s + '</svg>';
  }
  function popup(P, ui, U) {
    const p = ui.pop; if (!p) return '';
    const L = lvl(U), sup = L >= 2, adm = L >= 3;
    let h = '<div class="pop"><div>';
    const head = (t, d) => '<div class="ph"><b>' + esc(t) + '</b><span>' + esc(d) + '</span></div>';
    if (p.type === 'analog') {
      const a = P.A[p.id], d = dec(a), pct = (a.PV - a.lo) / (a.hi - a.lo) * 100;
      h += head(a.id, a.desc) + '<div class="bigv">' + a.PV.toFixed(d) + ' <span style="font-size:1.4cqw">' + esc(a.unit) + '</span>' + (a.sim ? ' <span class="st-chip warn">S</span>' : '') + '</div>' +
        '<div class="bar"><i style="width:' + Math.max(0, Math.min(100, pct)) + '%"></i></div><div class="grid g4">' +
        ['LL', 'L', 'H', 'HH'].map((k) => '<div><span class="lbl">' + k + (a.st[k] ? ' ●' : '') + '</span>' + (a[k] === null ? '<span class="io ro">–</span>' : '<input class="io" data-lim="' + k + '" value="' + a[k] + '"' + (sup ? '' : ' disabled') + '>') + '</div>').join('') + '</div>' +
        '<div class="grid g3"><span class="lbl">Range ' + a.lo + '–' + a.hi + ' ' + esc(a.unit) + '</span><span class="lbl">Raw ' + a.raw + ' / 27648</span><span></span></div>' +
        '<div class="grid g3"><button class="' + (a.sim ? 'on' : '') + '" data-act="sim"' + (adm ? '' : ' disabled') + '>Simulation ' + (a.sim ? 'on' : 'off') + '</button><input class="io" id="pp-simpv" value="' + a.simPV.toFixed(d) + '"' + (adm ? '' : ' disabled') + '><button data-act="setlim"' + (sup ? '' : ' disabled') + '>Apply</button></div>';
    } else if (p.type === 'motor') {
      const m = P.M[p.id];
      h += head(m.id, m.desc) + '<div class="msg ' + (m.fault ? 'bad' : m.run ? 'ok' : '') + '">' + (m.fault ? 'FAULT' : m.run ? 'RUNNING' + (m.speed ? ' ' + m.speed.toFixed(0) + ' %' : '') : 'STOPPED') + ' · ' + (m.auto ? 'AUTO' : 'MANUAL') + '</div>' +
        '<div class="grid g2"><button class="' + (m.auto ? 'on' : '') + '" data-act="mauto"' + (sup ? '' : ' disabled') + '>Auto</button><button class="' + (!m.auto ? 'on' : '') + '" data-act="mman"' + (sup ? '' : ' disabled') + '>Manual</button>' +
        '<button class="go" data-act="mstart"' + (sup && !m.auto ? '' : ' disabled') + '>Start</button><button class="st" data-act="mstop"' + (sup && !m.auto ? '' : ' disabled') + '>Stop</button></div>' + (sup ? '' : '<span class="lbl">Log on as supervisor to operate</span>');
    } else if (p.type === 'valve') {
      const v = P.V[p.id];
      h += head(v.id, v.desc) + '<div class="msg ' + (v.open ? 'ok' : '') + '">' + (v.open ? 'OPEN' : 'CLOSED') + ' · ' + (v.auto ? 'AUTO' : 'MANUAL') + '</div>' +
        '<div class="grid g2"><button class="' + (v.auto ? 'on' : '') + '" data-act="vauto"' + (sup ? '' : ' disabled') + '>Auto</button><button class="' + (!v.auto ? 'on' : '') + '" data-act="vman"' + (sup ? '' : ' disabled') + '>Manual</button>' +
        '<button class="go" data-act="vopen"' + (sup && !v.auto ? '' : ' disabled') + '>Open</button><button class="st" data-act="vclose"' + (sup && !v.auto ? '' : ' disabled') + '>Close</button></div>';
    } else if (p.type === 'pid') {
      const c = P.PID[p.id], a = P.A[c.pvTag], d = dec(a);
      h += head(c.id, c.desc + (c.direct ? ' (direct acting)' : '')) +
        '<div class="grid g3"><div><span class="lbl">PV ' + c.pvTag + '</span><div class="bigv" style="font-size:2cqw">' + a.PV.toFixed(d) + ' ' + esc(a.unit) + '</div></div><div><span class="lbl">SP</span><input class="io" id="pp-sp" value="' + c.sp + '"' + (sup && !c.man ? '' : ' disabled') + '></div><div><span class="lbl">MV ' + esc(c.mvName) + ' %</span><input class="io" id="pp-mv" value="' + c.mv.toFixed(1) + '"' + (sup && c.man ? '' : ' disabled') + '></div></div>' +
        '<div class="bar"><i style="width:' + Math.max(0, Math.min(100, c.mv)) + '%"></i></div>' +
        '<div class="grid g3"><div><span class="lbl">Gain</span><input class="io" id="pp-kp" value="' + c.kp + '"' + (sup ? '' : ' disabled') + '></div><div><span class="lbl">Ti (s)</span><input class="io" id="pp-ti" value="' + c.ti + '"' + (sup ? '' : ' disabled') + '></div><div><span class="lbl">MV limits</span><span class="io ro">' + c.mvLo + '–' + c.mvHi + ' %</span></div></div>' +
        '<div class="grid g3"><button class="' + (!c.man ? 'on' : '') + '" data-act="pauto"' + (sup ? '' : ' disabled') + '>Auto</button><button class="' + (c.man ? 'on' : '') + '" data-act="pman"' + (sup ? '' : ' disabled') + '>Manual</button><button data-act="papply"' + (sup ? '' : ' disabled') + '>Apply</button></div>' + (c.active ? '' : '<span class="lbl">Loop inactive: its device is not running</span>');
    } else if (p.type === 'logon') {
      h += head('Log on', 'User administration') + '<span class="lbl">User</span><input class="io" id="pp-user" value="operator"><span class="lbl">Password</span><input class="io" id="pp-pw" type="password" value="">' +
        (p.err ? '<div class="msg bad">' + esc(p.err) + '</div>' : '<span class="lbl">Examples: operator / 1234, supervisor / xxxx, admin / xxxx</span>') + '<div class="grid g2"><button class="go" data-act="dologon">OK</button><button data-act="close">Cancel</button></div>';
      return h + '</div></div>';
    }
    return h + '<button data-act="close">Close</button></div></div>';
  }
  function body(P, s, ui, U) {
    if (s === 'overview') return '<div style="display:grid;grid-template-columns:1fr 17cqw;gap:1cqw;height:100%"><div style="min-height:0">' + mimic(P) + '</div><div class="grid" style="align-content:start">' +
      '<span class="lbl">Plant state</span>' + stateChip(P) + '<span class="lbl">Mode: ' + P.mode + '</span>' +
      '<div class="grid g2"><button class="go" data-act="start"' + (lvl(U) >= 1 && P.state === 'STOPPED' ? '' : ' disabled') + '>START</button><button class="st" data-act="stop"' + (lvl(U) >= 1 && P.state !== 'STOPPED' ? '' : ' disabled') + '>STOP</button></div>' +
      '<span class="lbl">Start permissives</span>' + permList(P) + (P.why ? '<div class="msg bad">Stopped: ' + esc(P.why) + '</div>' : '') + '</div></div>';
    if (s === 'soft') {
      const pr = P.params;
      const col = (sf) => '<div class="grid" style="align-content:start"><div class="msg ' + (sf.step === 'service' ? 'ok' : sf.step === 'standby' ? '' : 'warn') + '">' + sf.id + ': ' + PLC.STEP_NAME[sf.step] + '</div>' +
        '<table><thead><tr><th>Step</th><th>Set (min)</th><th>Actual (min)</th></tr></thead><tbody>' +
        PLC.SOFT_STEPS.filter((k) => k !== 'standby').map((k) => { const act = k === 'service' ? sf.used : sf.step === k ? sf.t : 0; return '<tr' + (sf.step === k ? ' style="font-weight:600"' : '') + '><td>' + PLC.STEP_NAME[k] + '</td><td class="n">' + pr[k] + '</td><td class="n">' + act.toFixed(1) + '</td></tr>'; }).join('') +
        '</tbody></table><span class="lbl">Regenerations: ' + sf.regs + '</span></div>';
      return '<div class="grid g2">' + col(P.soft[0]) + col(P.soft[1]) + '</div><div class="grid g2" style="margin-top:.8cqw"><div class="chk"><i class="' + (P.faults.saltLow ? '' : 'y') + '"></i>REGENERATION PERMISSIVE (salt tank level)</div><div class="chk"><i class="y"></i>SERVICE PERMISSIVE</div></div>';
    }
    if (s === 'loops') return '<table><thead><tr><th>Loop</th><th>Description</th><th>PV</th><th>SP</th><th>MV %</th><th>Mode</th></tr></thead><tbody>' +
      Object.values(P.PID).map((c) => { const a = P.A[c.pvTag], d = dec(a); return '<tr class="pick" data-pop="pid" data-id="' + c.id + '"><td>' + c.id + '</td><td>' + esc(c.desc) + '</td><td class="n">' + a.PV.toFixed(d) + ' ' + esc(a.unit) + '</td><td class="n">' + c.sp + '</td><td class="n">' + c.mv.toFixed(1) + '</td><td>' + (c.man ? 'MAN' : c.active ? 'AUTO' : 'idle') + '</td></tr>'; }).join('') + '</tbody></table><p class="lbl" style="margin-top:.6cqw">Touch a loop to open its faceplate.</p>';
    if (s === 'trend') return '<div class="grid" style="grid-template-rows:auto 1fr;height:100%"><div class="grid g4">' + [['cond', 'Conductivity'], ['pres', 'Pressure'], ['flow', 'Flow'], ['temp', 'Temperature']].map(([k, t]) => '<button class="' + (ui.trend === k ? 'cur' : '') + '" data-act="trend" data-k="' + k + '">' + t + '</button>').join('') + '</div><div style="min-height:0">' + trendSVG(P, ui.trend) + '</div></div>';
    if (s === 'alarms') {
      const rows = Object.values(P.alarms).map((a) => '<tr><td>' + fmtT(a.t) + '</td><td>' + esc(a.cls) + '</td><td>' + esc(a.text) + '</td><td>' + (a.active ? 'Active' : 'Gone') + (a.acked ? ', ack' : '') + '</td></tr>').join('');
      return '<table><thead><tr><th>Time</th><th>Class</th><th>Alarm text</th><th>State</th></tr></thead><tbody>' + (rows || '<tr><td colspan="4">No alarms</td></tr>') + '</tbody></table><div style="margin-top:.8cqw;max-width:25%"><button data-act="ack"' + (lvl(U) >= 1 ? '' : ' disabled') + '>Acknowledge (ALM_ACK)</button></div><p class="lbl">All alarms are logged to PW_GEN_ALARM_LOG on the storage card.</p>';
    }
    if (s === 'params') {
      const pr = P.params, F = [['qe214SP', 'RO-1 dump limit QE-214 (µS/cm)', 5, 50], ['qe315SP', 'RO-2 dump limit QE-315 (µS/cm)', 0.5, 5], ['pt101LowSP', 'Raw water low pressure PT-101 (bar)', 0.5, 3], ['recycleOn', 'Recycle ON timer (min)', 5, 120], ['recycleOff', 'Recycle OFF timer (min)', 5, 240], ['service', 'Softener service time (min)', 10, 1440]];
      return '<div class="grid" style="grid-template-columns:auto 12cqw 10cqw;align-items:center;max-width:70%">' + F.map(([k, t, lo, hi]) => '<span>' + t + '</span><input class="io" data-par="' + k + '" data-lo="' + lo + '" data-hi="' + hi + '" value="' + pr[k] + '"><span class="lbl">' + lo + '–' + hi + '</span>').join('') +
        '<span></span><button data-act="savepar">Apply</button><span></span></div>' + (ui.parMsg ? '<div class="msg ' + ui.parMsg[0] + '" style="margin-top:.6cqw">' + esc(ui.parMsg[1]) + '</div>' : '') + '<div style="margin-top:.8cqw;max-width:25%"><button data-act="go" data-s="analog">Analog setting</button></div>';
    }
    if (s === 'analog') return '<table><thead><tr><th>Tag</th><th>Description</th><th>PV</th><th>LL</th><th>L</th><th>H</th><th>HH</th><th>Sim</th></tr></thead><tbody>' +
      Object.values(P.A).map((a) => { const d = dec(a), f = (v) => (v === null ? '–' : v); return '<tr class="pick" data-pop="analog" data-id="' + a.id + '"><td>' + a.id + '</td><td>' + esc(a.desc) + '</td><td class="n">' + a.PV.toFixed(d) + '</td><td class="n">' + f(a.LL) + '</td><td class="n">' + f(a.L) + '</td><td class="n">' + f(a.H) + '</td><td class="n">' + f(a.HH) + '</td><td>' + (a.sim ? 'S' : '') + '</td></tr>'; }).join('') + '</tbody></table>';
    if (s === 'maint') return '<div class="grid g2"><table><thead><tr><th>Motor</th><th>Mode</th><th>State</th></tr></thead><tbody>' + Object.values(P.M).map((m) => '<tr class="pick" data-pop="motor" data-id="' + m.id + '"><td>' + m.id + ' ' + esc(m.desc) + '</td><td>' + (m.auto ? 'AUTO' : 'MAN') + '</td><td>' + (m.fault ? 'FAULT' : m.run ? 'RUN' : 'STOP') + '</td></tr>').join('') + '</tbody></table>' +
      '<table><thead><tr><th>Valve</th><th>Mode</th><th>State</th></tr></thead><tbody>' + Object.values(P.V).map((v) => '<tr class="pick" data-pop="valve" data-id="' + v.id + '"><td>' + v.id + ' ' + esc(v.desc) + '</td><td>' + (v.auto ? 'AUTO' : 'MAN') + '</td><td>' + (v.open ? 'OPEN' : 'CLOSED') + '</td></tr>').join('') + '</tbody></table></div>';
    if (s === 'menu') return '<div class="grid g4" style="max-width:85%">' + [['overview', 'Overview'], ['soft', 'Softeners'], ['loops', 'PID loops'], ['trend', 'Trend selection'], ['alarms', 'Alarm'], ['params', 'Parameter setting'], ['analog', 'Analog setting'], ['maint', 'Maintenance selection']].map(([k, t]) => '<button data-act="go" data-s="' + k + '"' + ((NEED[k] || 0) > lvl(U) ? ' disabled' : '') + '>' + t + '</button>').join('') + '</div><p class="lbl" style="margin-top:1cqw">Date &amp; time setting and Authorization (user view) are on the administrator\'s system screens.</p>';
    return '';
  }
  function panel(P, s, ui, U) {
    const unack = Object.values(P.alarms).some((a) => a.cls === 'Errors' && !a.acked), any = Object.keys(P.alarms).length > 0;
    let h = '<div class="scr"><div class="hd"><span class="ttl">PW Generation</span><span class="sub">' + esc(TITLES[s] || '') + '</span>' + stateChip(P) + '<span class="sp"></span>' +
      '<span class="inf">' + esc(U.name ? U.name + ' · ' + U.group : 'not logged on') + '</span><span class="inf">' + fmtD(P.clock) + '<br>' + fmtT(P.clock) + '</span>' +
      '<button class="ai' + (unack ? ' on' : any ? ' ack' : '') + '" data-act="go" data-s="alarms" aria-label="Alarms">!</button></div>' +
      '<div class="bd">' + body(P, s, ui, U) + '</div><div class="ft">';
    NAV.forEach(([k, t]) => {
      const cur = k === s || (k === 'params' && s === 'analog') ? 'cur' : '';
      const label = k === 'logon' && U.name ? 'Log off' : t;
      const dis = (NEED[k] || 0) > lvl(U) ? ' disabled' : '';
      h += '<button class="' + cur + '" data-act="nav" data-s="' + k + '"' + dis + '>' + label + '</button>';
    });
    return h + '</div>' + popup(P, ui, U) + '</div>';
  }

  /* ---------- Static panels in the build steps ---------- */
  const SUP = { name: 'supervisor', group: 'SUPERVISOR' };
  const D = PLC.create(); PLC.start(D); PLC.run(D, 900);
  $('#demo-overview').innerHTML = panel(D, 'overview', {}, { name: 'operator', group: 'OPERATOR' });
  $('#demo-face').innerHTML = panel(D, 'overview', { pop: { type: 'motor', id: 'P-210' } }, SUP);
  $('#demo-pid').innerHTML = panel(D, 'loops', { pop: { type: 'pid', id: 'PIC-312' } }, SUP);
  const DS = PLC.create(); DS.params.service = 20; PLC.start(DS); PLC.run(DS, 25 + 20 * 60 + 20 * 60);
  $('#demo-soft').innerHTML = panel(DS, 'soft', {}, SUP);
  const DT = PLC.create(); PLC.start(DT); PLC.run(DT, 1500); DT.faults.naohTankLow = true; PLC.run(DT, 1500);
  $('#demo-trend').innerHTML = panel(DT, 'trend', { trend: 'cond' }, SUP);
  $$('.paneldemo .hmi button, .paneldemo .hmi input').forEach((b) => { b.tabIndex = -1; });
  $$('.paneldemo .hmi [id]').forEach((e) => e.removeAttribute('id')); // the live panel owns these ids

  /* ---------- Screen map ---------- */
  const MAP = [
    ['ov', 'Overview', 410, 14, '', 'Start screen: the whole plant on one P&ID with state, permissives and start/stop.'],
    ['menu', 'Main menu', 640, 14, 'adm', 'Every screen family, with the right authorization on each button.'],
    ['pid1', 'P&ID 1', 20, 100, '', 'Pre-treatment: raw water pump, pre-heater, softeners, NaOH dosing.'],
    ['pid2', 'P&ID 2', 150, 100, '', 'RO pass 1 and 2, UV, filling, dumping and recycle valves, PW tank.'],
    ['sf', 'Softener 1 / 2', 280, 100, '', 'Regeneration steps, set and actual times, counts and permissives.'],
    ['loops', 'PID screens (6)', 410, 100, '', 'One screen per loop: faceplate and trend.'],
    ['al', 'Alarm / Alarm log', 540, 100, '', 'Alarm view and the logged history on the storage card.'],
    ['tr', 'Trend selection', 670, 100, '', 'Pressure, flow, temperature and conductivity trends.'],
    ['par', 'Parameter setting', 800, 100, 'adm', 'Dump limits, low pressure set point, recycle timers, softener times (supervisor).'],
    ['pop', 'Device pop-ups', 150, 190, 'pop', 'A faceplate per device, opened from the P&ID symbol.'],
    ['ana', 'Analog setting 1/2', 800, 190, 'adm', 'LL/L/H/HH limits of every analog value (supervisor).'],
    ['mnt', 'Maintenance selection', 410, 190, 'adm', 'Motor and valve overviews (administrator).'],
    ['io', 'IO selection', 540, 190, 'adm', 'Analog and digital input/output screens for loop checks.'],
    ['dt', 'Date & time', 670, 190, 'adm', 'Sets the PLC clock with SET_* tags.'],
    ['auth', 'Authorization', 280, 190, 'adm', 'User view for the administrator.'],
  ];
  (function () {
    const W = 118, H = 40;
    let s = '<svg viewBox="0 0 940 260" role="group" aria-label="Screen map">';
    const pos = {}; MAP.forEach(([k, , x, y]) => { pos[k] = [x + W / 2, y]; });
    const down = (a, b) => { const [x1, y1] = pos[a], [x2, y2] = pos[b]; s += '<path class="ln" d="M' + x1 + ',' + (y1 + H) + ' C' + x1 + ',' + (y1 + H + 22) + ' ' + x2 + ',' + (y2 - 22) + ' ' + x2 + ',' + y2 + '"/>'; };
    ['pid1', 'pid2', 'sf', 'loops', 'al', 'tr', 'par'].forEach((k) => down('ov', k));
    down('pid1', 'pop'); down('pid2', 'pop'); down('par', 'ana'); down('menu', 'mnt'); down('menu', 'io'); down('menu', 'dt'); down('menu', 'auth');
    s += '<path class="ln" d="M' + (410 + W) + ',' + (14 + H / 2) + ' H640"/>';
    MAP.forEach(([k, t, x, y, c]) => { s += '<rect class="n ' + c + '" data-k="' + k + '" x="' + x + '" y="' + y + '" width="' + W + '" height="' + H + '" rx="6" tabindex="0"/><text x="' + (x + W / 2) + '" y="' + (y + 24) + '" text-anchor="middle">' + esc(t) + '</text>'; });
    s += '<rect x="20" y="236" width="14" height="12" class="n"/><text x="40" y="247" style="font-weight:400" text-anchor="start">process</text><rect x="120" y="236" width="14" height="12" class="n pop"/><text x="140" y="247" style="font-weight:400">pop-up</text><rect x="210" y="236" width="14" height="12" class="n adm"/><text x="230" y="247" style="font-weight:400">supervisor or administrator</text></svg>';
    $('#smap').innerHTML = s;
    const pick = (el) => { $$('#smap rect.n').forEach((r) => r.classList.toggle('sel', r === el)); const m = MAP.find((x) => x[0] === el.dataset.k); if (m) $('#smap-info').textContent = m[1] + ': ' + m[5]; };
    $('#smap').addEventListener('click', (e) => { const r = e.target.closest('rect.n[data-k]'); if (r) pick(r); });
    $('#smap').addEventListener('keydown', (e) => { if (e.key === 'Enter' || e.key === ' ') { const r = e.target.closest('rect.n[data-k]'); if (r) { e.preventDefault(); pick(r); } } });
  })();

  /* ---------- Analog scaling widget ---------- */
  function anRun() {
    const raw = Math.max(0, Math.min(27648, +$('#an-raw').value || 0)), lo = +$('#an-lo').value, hi = +$('#an-hi').value;
    const lim = $('#an-lim').value.split('/').map((x) => parseFloat(x));
    const pv = lo + (hi - lo) * raw / 27648;
    const mA = 4 + 16 * raw / 27648;
    const st = { LL: pv <= lim[0], L: pv <= lim[1], H: pv >= lim[2], HH: pv >= lim[3] };
    $('#an-out').textContent = 'PV = ' + lo + ' + (' + hi + ' − ' + lo + ') × ' + raw + ' / 27648 = ' + pv.toFixed(3) + '   (input ' + mA.toFixed(2) + ' mA)';
    $('#an-bits').innerHTML = ['LL', 'L', 'H', 'HH'].map((k, i) => '<span class="lamp ' + (st[k] ? (k.length === 2 ? 'al' : 'wn') : '') + '">bit ' + (4 + i) + ' ' + k + '</span>').join('');
  }
  ['#an-raw', '#an-lo', '#an-hi', '#an-lim'].forEach((id) => $(id).addEventListener('input', anRun)); anRun();

  /* ---------- Motor faceplate widget ---------- */
  const mo = { auto: true, manRun: false, fault: false };
  function moRun() {
    const seq = $('#mo-seq').checked, ilk = $('#mo-ilk').checked; if ($('#mo-flt').checked) mo.fault = true;
    const req = mo.auto ? seq : mo.manRun, run = req && !ilk && !mo.fault;
    const st = [mo.auto, run, mo.fault, ilk && req];
    $('#mo-out').textContent = (mo.fault ? 'FAULT (latched, needs reset)' : run ? 'RUNNING' : ilk && req ? 'INTERLOCKED: requested but blocked' : 'STOPPED') + ' · ' + (mo.auto ? 'AUTO: follows the sequence' : 'MANUAL: follows Start/Stop');
    $('#mo-bits').innerHTML = ['Auto', 'Running', 'Fault', 'Interlocked'].map((t, i) => '<span class="lamp ' + (st[i] ? (i === 2 ? 'al' : i === 3 ? 'wn' : 'on') : '') + '">status bit ' + i + ' ' + t + '</span>').join('');
  }
  $('#mo-auto').addEventListener('click', () => { mo.auto = true; moRun(); });
  $('#mo-man').addEventListener('click', () => { if (mo.auto) { mo.manRun = $('#mo-seq').checked; } mo.auto = false; moRun(); });
  $('#mo-start').addEventListener('click', () => { if (!mo.auto) mo.manRun = true; moRun(); });
  $('#mo-stop').addEventListener('click', () => { if (!mo.auto) mo.manRun = false; moRun(); });
  $('#mo-rst').addEventListener('click', () => { if (!$('#mo-flt').checked) mo.fault = false; moRun(); });
  ['#mo-seq', '#mo-ilk', '#mo-flt'].forEach((id) => $(id).addEventListener('change', moRun)); moRun();

  /* ---------- Live simulator ---------- */
  let S, screen, ui, U, speed = 60, running = true, lastHtml = '', simVisible = false, pointerIn = false;
  const host = $('#hmi-live');
  function fresh() {
    S = PLC.create(); screen = 'overview'; ui = { pop: null, trend: 'cond', parMsg: null }; U = { name: '', group: '' };
    ['#fx-supply', '#fx-hpp1', '#fx-naoh', '#fx-salt', '#fx-cond'].forEach((id) => { $(id).checked = false; });
    $('#fx-cons').value = 2; $('#fx-consv').textContent = '2.0 m³/h'; draw(true);
  }
  function go(s) { if ((NEED[s] || 0) > lvl(U)) return; screen = s; ui.pop = null; ui.parMsg = null; draw(true); }
  const num = (v) => { const x = parseFloat(String(v).replace(',', '.')); return isFinite(x) ? x : null; };
  function act(a, el) {
    const p = ui.pop;
    if (a === 'nav') { const s = el.dataset.s; if (s === 'logon') { if (U.name) { S.events.unshift({ t: S.t, msg: 'User ' + U.name + ' logged off', kind: '' }); U = { name: '', group: '' }; draw(true); } else { ui.pop = { type: 'logon' }; draw(true); setTimeout(() => { const f = $('#pp-pw'); if (f) f.focus(); }, 0); } return; } go(s); return; }
    if (a === 'go') { go(el.dataset.s); return; }
    if (a === 'close') { ui.pop = null; draw(true); return; }
    if (a === 'dologon') {
      const u = ($('#pp-user').value || '').trim(), pw = $('#pp-pw').value;
      const ok = { operator: ['1234', 'OPERATOR'], supervisor: ['xxxx', 'SUPERVISOR'], admin: ['xxxx', 'ADMIN'] }[u];
      if (!ok || ok[0] !== pw) { ui.pop = { type: 'logon', err: 'Invalid password or user name. Logon has failed.' }; draw(true); return; }
      U = { name: u, group: ok[1] }; ui.pop = null; S.events.unshift({ t: S.t, msg: 'User ' + u + ' logged on (' + ok[1] + ')', kind: '' }); draw(true); return;
    }
    if (a === 'start') { PLC.start(S); draw(true); return; }
    if (a === 'stop') { PLC.stop(S); draw(true); return; }
    if (a === 'ack') { PLC.ackAll(S); draw(true); return; }
    if (a === 'trend') { ui.trend = el.dataset.k; draw(true); return; }
    if (a === 'savepar') {
      let bad = null;
      $$('[data-par]', host).forEach((f) => { const v = num(f.value), lo = +f.dataset.lo, hi = +f.dataset.hi; if (v === null || v < lo || v > hi) bad = bad || f.dataset.par; });
      if (bad) { ui.parMsg = ['bad', 'Entry rejected: value outside its limits.']; draw(true); return; }
      $$('[data-par]', host).forEach((f) => { S.params[f.dataset.par] = num(f.value); });
      ui.parMsg = ['ok', 'Parameters applied.']; S.events.unshift({ t: S.t, msg: 'Parameters changed by ' + U.name, kind: '' }); draw(true); return;
    }
    if (!p) return;
    if (p.type === 'motor') { const m = S.M[p.id]; if (a === 'mauto') m.auto = true; if (a === 'mman') { if (m.auto) m.manRun = m.run; m.auto = false; } if (a === 'mstart') m.manRun = true; if (a === 'mstop') m.manRun = false; draw(true); return; }
    if (p.type === 'valve') { const v = S.V[p.id]; if (a === 'vauto') v.auto = true; if (a === 'vman') { if (v.auto) v.manOpen = v.open; v.auto = false; } if (a === 'vopen') v.manOpen = true; if (a === 'vclose') v.manOpen = false; draw(true); return; }
    if (p.type === 'pid') {
      const c = S.PID[p.id];
      if (a === 'pauto') c.man = false;
      if (a === 'pman') { c.man = true; c.manMV = c.mv; }
      if (a === 'papply') { const sp = num($('#pp-sp').value), mv = num($('#pp-mv').value), kp = num($('#pp-kp').value), ti = num($('#pp-ti').value); if (sp !== null && !c.man) c.sp = sp; if (mv !== null && c.man) c.manMV = Math.max(c.mvLo, Math.min(c.mvHi, mv)); if (kp !== null && kp > 0) c.kp = kp; if (ti !== null && ti > 0) c.ti = ti; }
      draw(true); return;
    }
    if (p.type === 'analog') {
      const an = S.A[p.id];
      if (a === 'sim') { an.sim = !an.sim; if (an.sim) { const v = num($('#pp-simpv').value); an.simPV = v === null ? an.PV : v; } S.events.unshift({ t: S.t, msg: an.id + ' simulation ' + (an.sim ? 'on' : 'off'), kind: 'warn' }); }
      if (a === 'setlim') { $$('[data-lim]', host).forEach((f) => { const v = num(f.value); if (v !== null) an[f.dataset.lim] = v; }); const v = num($('#pp-simpv').value); if (v !== null && an.sim) an.simPV = v; }
      draw(true);
    }
  }
  host.addEventListener('click', (e) => {
    const b = e.target.closest('[data-act]');
    if (b && !b.disabled) { act(b.dataset.act, b); return; }
    const d = e.target.closest('[data-pop]');
    if (d) { ui.pop = { type: d.dataset.pop, id: d.dataset.id }; draw(true); }
  });
  host.addEventListener('pointerdown', () => { pointerIn = true; });
  window.addEventListener('pointerup', () => { setTimeout(() => { pointerIn = false; }, 0); });
  host.addEventListener('keydown', (e) => { if (e.key === 'Enter' && e.target.id === 'pp-pw') act('dologon'); });
  $('#fx-supply').addEventListener('change', (e) => { S.faults.supplyLoss = e.target.checked; });
  $('#fx-hpp1').addEventListener('change', (e) => { S.faults.hpp1Trip = e.target.checked; });
  $('#fx-naoh').addEventListener('change', (e) => { S.faults.naohTankLow = e.target.checked; });
  $('#fx-salt').addEventListener('change', (e) => { S.faults.saltLow = e.target.checked; });
  $('#fx-cond').addEventListener('change', (e) => { S.faults.highRawCond = e.target.checked; });
  $('#fx-cons').addEventListener('input', (e) => { S.params.consumption = +e.target.value; $('#fx-consv').textContent = (+e.target.value).toFixed(1) + ' m³/h'; });
  $('#fx-fill').addEventListener('click', () => { S.tankLevel = 96; });
  $('#fx-short').addEventListener('click', () => { S.params.service = 20; S.events.unshift({ t: S.t, msg: 'Softener service time set to 20 min', kind: '' }); });
  $('#sm-new').addEventListener('click', fresh);
  $$('[data-speed]').forEach((b) => b.addEventListener('click', () => { speed = +b.dataset.speed; $$('[data-speed]').forEach((x) => x.setAttribute('aria-pressed', String(x === b))); }));
  $('#sm-run').addEventListener('click', () => { running = !running; $('#sm-run').textContent = running ? 'Pause' : 'Run'; $('#sm-run').setAttribute('aria-pressed', String(running)); });

  function draw(force) {
    const html = panel(S, screen, ui, U);
    if (!force && html === lastHtml) return;
    if (!force && pointerIn) return;
    const typing = document.activeElement && host.contains(document.activeElement) && document.activeElement.tagName === 'INPUT';
    if (typing && !force) return;
    let focusId = null; if (typing) focusId = document.activeElement.id;
    host.innerHTML = html; lastHtml = html;
    if (focusId) { const f = document.getElementById(focusId); if (f) f.focus(); }
  }
  let acc = 0, last = performance.now();
  function tick() {
    const now = performance.now(), dt = Math.min(0.25, (now - last) / 1000); last = now;
    if (!simVisible) return;
    if (running) { acc += dt * speed; let n = 0; while (acc >= 0.5 && n < 400) { PLC.scan(S, 0.5); acc -= 0.5; n++; } }
    draw(false);
    $('#sm-clock').textContent = fmtT(S.clock);
    $('#sm-log').innerHTML = S.events.slice(0, 40).map((e) => '<li class="' + (e.kind === 'alarm' ? 'alarm' : '') + '"><span>' + fmtT(S.clock - (S.t - e.t)) + '</span><span>' + esc(e.msg) + '</span></li>').join('');
  }
  setInterval(tick, 150);
  fresh();

  /* ---------- Stepper ---------- */
  const steps = $$('section.step');
  const list = $('#rail-list');
  let phase = '', curIdx = 0;
  steps.forEach((s, i) => {
    if (s.dataset.phase !== phase) { phase = s.dataset.phase; const li = document.createElement('li'); li.className = 'phase'; li.textContent = phase; list.appendChild(li); }
    const li = document.createElement('li');
    const b = document.createElement('button');
    b.type = 'button'; b.dataset.idx = i;
    b.innerHTML = '<span>' + String(i + 1).padStart(2, '0') + '</span>' + s.dataset.title;
    b.addEventListener('click', () => { show(i, true); if (window.matchMedia('(max-width:980px)').matches) $('#rail').open = false; });
    li.appendChild(b); list.appendChild(li);
  });
  const visited = new Set();
  function show(i, scroll) {
    curIdx = Math.max(0, Math.min(steps.length - 1, i));
    steps.forEach((s, k) => { s.hidden = k !== curIdx; });
    visited.add(curIdx);
    simVisible = steps[curIdx].id === 'simulator';
    $$('#rail-list button').forEach((b) => { const k = +b.dataset.idx; if (k === curIdx) b.setAttribute('aria-current', 'step'); else b.removeAttribute('aria-current'); b.classList.toggle('done', visited.has(k) && k !== curIdx); });
    $('#prog-txt').textContent = 'Step ' + (curIdx + 1) + ' of ' + steps.length;
    $('#prog-bar').style.width = ((curIdx + 1) / steps.length * 100) + '%';
    $('#nav-prev').disabled = curIdx === 0;
    $('#nav-next').textContent = curIdx === steps.length - 1 ? 'Back to start' : 'Next →';
    if (location.hash.slice(1) !== steps[curIdx].id) { try { history.replaceState(null, '', '#' + steps[curIdx].id); } catch (e) { /* ignore */ } }
    store.set('pw-step', steps[curIdx].id);
    if (scroll) { const top = $('#sheet').getBoundingClientRect().top + window.scrollY - 12; window.scrollTo({ top, behavior: window.matchMedia('(prefers-reduced-motion:reduce)').matches ? 'auto' : 'smooth' }); }
  }
  $('#nav-prev').addEventListener('click', () => show(curIdx - 1, true));
  $('#nav-next').addEventListener('click', () => show(curIdx === steps.length - 1 ? 0 : curIdx + 1, true));
  document.addEventListener('keydown', (e) => {
    if (e.target.closest('input,select,textarea,.hmi,.smap')) return;
    if (e.key === 'ArrowRight') show(curIdx + 1, true);
    if (e.key === 'ArrowLeft') show(curIdx - 1, true);
  });
  const startId = location.hash.slice(1) || store.get('pw-step');
  const startIdx = steps.findIndex((s) => s.id === startId);
  if (window.matchMedia('(max-width:980px)').matches) $('#rail').open = false;
  show(startIdx >= 0 ? startIdx : 0, false);
  const toTop = () => { if (window.scrollY > 0) window.scrollTo(0, 0); };
  requestAnimationFrame(toTop);
  window.addEventListener('load', () => setTimeout(toTop, 0), { once: true });
  window.addEventListener('hashchange', () => { const k = steps.findIndex((s) => s.id === location.hash.slice(1)); if (k >= 0 && k !== curIdx) show(k, true); });
})();
</script>
</body>
</html>
